<!doctype html><html lang='th'><head><meta charset='utf-8'><title>PLC_S7-1200 Analysis</title><style>
@page { size: A4; margin: 14mm 12mm 14mm 12mm; }
:root { --ink:#0f172a; --muted:#475569; --line:#cbd5e1; --accent:#1d4ed8; --warn:#b45309; --warnbg:#fffbeb; --infobg:#eff6ff; }
body { font-family: Tahoma, 'Leelawadee UI', sans-serif; color: var(--ink); background:#fff; font-size: 10.5pt; line-height: 1.5; margin:0; }
.cover { height: 250mm; display:flex; flex-direction:column; justify-content:center; padding: 0 10mm; border-left: 8px solid var(--accent); }
.cover h1 { font-size: 26pt; margin: 0 0 6mm; border: none; color: var(--accent); }
.cover .sub { font-size: 14pt; color: var(--muted); margin-bottom: 14mm; }
.cover table { width: auto; font-size: 11pt; }
h1 { font-size: 16pt; color: var(--accent); border-bottom: 2px solid var(--accent); padding-bottom: 2mm; margin: 8mm 0 4mm; page-break-after: avoid; }
h2 { font-size: 12.5pt; margin: 6mm 0 2mm; page-break-after: avoid; }
p { margin: 2mm 0 3mm; }
table { border-collapse: collapse; width: 100%; margin: 2mm 0 4mm; font-size: 9pt; page-break-inside: auto; }
tr { page-break-inside: avoid; }
th { background: #e2e8f0; text-align: left; }
th, td { border: 1px solid var(--line); padding: 1.2mm 1.8mm; vertical-align: top; }
tbody tr:nth-child(even) td { background: #f8fafc; }
figure { margin: 3mm 0 5mm; page-break-inside: avoid; text-align: center; }
figure img { max-width: 100%; border: 1px solid var(--line); }
figcaption { font-size: 9pt; color: var(--muted); margin-top: 1mm; }
pre { background: #0f172a; color: #e2e8f0; padding: 3mm; font-family: Consolas, monospace; font-size: 8.5pt; white-space: pre-wrap; page-break-inside: avoid; border-radius: 2mm; }
.note { border-left: 4px solid var(--accent); background: var(--infobg); padding: 2mm 3mm; margin: 3mm 0; page-break-inside: avoid; }
.note.warn { border-color: var(--warn); background: var(--warnbg); }
.pb { page-break-before: always; }
.sev-สูง { color:#b91c1c; font-weight:bold; } .sev-กลาง { color:#b45309; font-weight:bold; } .sev-ต่ำ { color:#1d4ed8; }
.toc li { margin: 0.6mm 0; }
</style></head><body>
<div class='cover'><h1>รายงานวิเคราะห์โฟลเดอร์ PLC_S7-1200</h1><div class='sub'>Fluff Silo System — Siemens S7-1200 / SCL<br>รายละเอียดสำหรับการพัฒนาต่อ</div><table><tr><th>วันที่</th><td>18 ตุลาคม 2026</td></tr><tr><th>แหล่งข้อมูล</th><td>C:\Users\MS\Desktop\SCL compiler\PLC_S7-1200</td></tr><tr><th>ขอบเขต</th><td>17 ไฟล์ · SCL 1051 บรรทัด · 14 block · 25 I/O tag</td></tr><tr><th>ภาพประกอบ</th><td>8 รูป (images/*.svg, *.png)</td></tr></table></div>
<div class='pb'></div><h1>สารบัญ</h1><ol class='toc' style='list-style:none;padding-left:0'>
<li>1. บทสรุป (Executive Summary)</li>
<li>2. รายการไฟล์ในโฟลเดอร์</li>
<li>3. Hardware และ I/O</li>
<li>4. สถาปัตยกรรมซอฟต์แวร์</li>
<li>5. รายละเอียดแต่ละ Block</li>
<li>6. Interface กับ HMI — DB10 &quot;DB_HMI&quot;</li>
<li>7. การตั้งค่า (Options)</li>
<li>8. พฤติกรรมของระบบตามสถานการณ์</li>
<li>9. ผลการตรวจสอบโค้ด (Code Review Findings)</li>
<li>10. แนวทางการพัฒนาต่อ</li>
<li>11. ขั้นตอนนำเข้า TIA Portal (สรุปจาก README)</li>
<li>12. Checklist ทดสอบหน้างาน</li>
<li>13. ข้อควรระวังด้านความปลอดภัย</li>
<li>14. รายการภาพประกอบ</li>
</ol>
<div class='pb'></div>
<h1>1. บทสรุป (Executive Summary)</h1>
<p>โฟลเดอร์ PLC_S7-1200 คือชุดโปรแกรม PLC สำหรับระบบ Fluff Silo บน Siemens S7-1200 เขียนด้วยภาษา SCL ในรูปแบบ External source (นำเข้า TIA Portal V16 ขึ้นไป แล้ว Generate blocks from source) ควบคุมอุปกรณ์ 5 ตัว ได้แก่ Blower01, Screw01, Paddle01, Paddle02 และ Paddle03 ระบบมีลำดับ Auto Start / Auto Stop, Paddle Patterns ที่ตั้งค่าได้ (สูงสุด 10 step), ระบบ Priority L1–L6 ต่ออุปกรณ์, การตรวจจับ Fault จาก overload และ running feedback, การควบคุมระดับไซโล (Fill_Request) และ interface กับ FluffSilo HMI ผ่าน DB10 แบบ PUT/GET</p>
<table><thead><tr><th>หัวข้อ</th><th>สรุป</th></tr></thead><tbody><tr><td>จำนวนไฟล์</td><td>17 ไฟล์ (SCL 14 ไฟล์ รวม 1051 บรรทัด, tag table 2 ไฟล์, README 1 ไฟล์)</td></tr><tr><td>Block ทั้งหมด</td><td>UDT 1, Global DB 1, FC 5, FB 4, Instance DB 1, OB 2 = 14 block</td></tr><tr><td>I/O</td><td>DI 15 จุด (14 บน CPU + 1 บน SM 1221), DQ 9 จุด, AI 1 จุด (IW64) รวม 25 tag</td></tr><tr><td>Hardware</td><td>CPU 1214C DC/DC/RLY (FW ≥ V4.2) + SM 1221 DI8 + Safety relay ภายนอก</td></tr><tr><td>HMI</td><td>DB10 &quot;DB_HMI&quot; Standard access 82 byte, layout ตรงกับ Default S7 Map ของ FluffSilo HMI</td></tr><tr><td>สถานะ</td><td>โค้ดครบทุก block, ผ่านการจำลอง logic ด้วย Python 31 scenario (ตาม README) แต่ยังไม่ได้ compile ใน TIA Portal</td></tr><tr><td>ความพร้อมพัฒนาต่อ</td><td>ดี — โครงสร้างแยก FB ชัดเจน, ใช้ multi-instance, ตั้งค่าได้จาก HMI; มีจุดที่ควรแก้ก่อนใช้งานจริง 5 จุด (หัวข้อ 9)</td></tr></tbody></table>
<div class='note warn'>ประเด็นสำคัญที่ควรแก้ก่อนใช้งานจริง: (1) Screw01 สตาร์ทไม่ติดแล้ว Sequencer ไม่ออกจาก Auto, (2) Level sensor 0-10 V ตรวจสายขาดไม่ได้ → อ่านเป็น 0 % → Fill_Request ค้าง ON (เสี่ยงไซโลล้น), (3) ต้องยืนยันว่า DB_HMI เป็น retain จริง, (4) ค่า [CFG] ใน iDB หายเมื่อ restart, (5) คำสั่ง pulse จาก HMI อาจหายในบาง scan — รายละเอียดและวิธีแก้อยู่ในหัวข้อ 9</div>
<h1>2. รายการไฟล์ในโฟลเดอร์</h1>
<table><thead><tr><th>ไฟล์</th><th>ชนิด</th><th>ขนาด (byte)</th><th>บรรทัด</th><th>หน้าที่</th></tr></thead><tbody><tr><td>01_PLC_Tags.csv</td><td>Tag table</td><td>1,977</td><td>26</td><td>I/O 25 tag (คั่นด้วย ; ) ใช้ copy ลงตาราง tag</td></tr><tr><td>01_PLC_Tags.xlsx</td><td>Tag table</td><td>3,338</td><td>-</td><td>ไฟล์ import TIA (10 คอลัมน์ รูปแบบ export ของ TIA)</td></tr><tr><td>02_UDT_typeDevStatus.scl</td><td>UDT</td><td>1,198</td><td>24</td><td>สถานะ 10 bit ของอุปกรณ์ 1 ตัว (2 byte)</td></tr><tr><td>03_DB_HMI.scl</td><td>Global DB (DB10)</td><td>4,550</td><td>88</td><td>แลกข้อมูลกับ HMI, non-optimized</td></tr><tr><td>04_FC_TenthsToTime.scl</td><td>FC</td><td>575</td><td>18</td><td>Int 0.1 s → TIME</td></tr><tr><td>05_FC_ScaleAnalog.scl</td><td>FC</td><td>1,157</td><td>33</td><td>Analog 0..27648 → ค่าวิศวกรรม + Fault</td></tr><tr><td>06_FC_ValidateParams.scl</td><td>FC</td><td>1,076</td><td>30</td><td>จำกัดช่วงพารามิเตอร์จาก HMI</td></tr><tr><td>07_FC_LoadDefaults.scl</td><td>FC</td><td>1,584</td><td>40</td><td>โหลดค่าเริ่มต้น Delay / Pattern</td></tr><tr><td>08_FC_StepBlocked.scl</td><td>FC</td><td>1,105</td><td>33</td><td>ตรวจว่า step ของ Pattern ถูก block</td></tr><tr><td>09_FB_Motor.scl</td><td>FB</td><td>5,554</td><td>164</td><td>อุปกรณ์ 1 ตัว: Priority L1..L6 + Fault</td></tr><tr><td>10_FB_Sequencer.scl</td><td>FB</td><td>6,847</td><td>170</td><td>ลำดับ Auto Start / Stop / Trip / E-Stop</td></tr><tr><td>11_FB_PaddlePattern.scl</td><td>FB</td><td>4,526</td><td>136</td><td>Paddle Patterns สูงสุด 10 step</td></tr><tr><td>12_FB_FluffSilo.scl</td><td>FB</td><td>10,057</td><td>249</td><td>โปรแกรมหลัก เชื่อม I/O + FB ทั้งหมด + DB_HMI</td></tr><tr><td>13_DB_iDB_FluffSilo.scl</td><td>Instance DB</td><td>588</td><td>16</td><td>instance ของ FB_FluffSilo (NON_RETAIN)</td></tr><tr><td>14_OB1_Main.scl</td><td>OB1</td><td>386</td><td>13</td><td>เรียก iDB_FluffSilo ทุก scan</td></tr><tr><td>15_OB100_Startup.scl</td><td>OB100</td><td>1,050</td><td>37</td><td>ล้างคำสั่งค้าง + โหลดค่าเริ่มต้น</td></tr><tr><td>README.md</td><td>เอกสาร</td><td>18,235</td><td>246</td><td>คู่มือ I/O, การ import, commissioning (ภาษาไทย)</td></tr></tbody></table>
<p>ลำดับเลขหน้าไฟล์ (02 → 15) คือลำดับที่ต้อง Generate blocks ใน TIA Portal: UDT → DB_HMI → FC → FB → iDB → OB เพราะ block หลังอ้างอิง block ก่อนหน้า</p>
<div class='pb'></div>
<h1>3. Hardware และ I/O</h1>
<figure><img src='images/01_system_overview.svg' alt='รูปที่ 1 ภาพรวมระบบ (กระบวนการ + ระบบควบคุม)'><figcaption>รูปที่ 1 ภาพรวมระบบ (กระบวนการ + ระบบควบคุม)</figcaption></figure>
<h2>3.1 อุปกรณ์ที่แนะนำ (จาก README)</h2>
<table><thead><tr><th>รายการ</th><th>รุ่น</th><th>หมายเหตุ</th></tr></thead><tbody><tr><td>CPU</td><td>CPU 1214C DC/DC/RLY 6ES7214-1HG40-0XB0, FW ≥ V4.2</td><td>DI14 / DQ10 relay 2 A / AI2 0-10 V</td></tr><tr><td>DI module</td><td>SM 1221 DI8×24VDC 6ES7221-1BF32-0XB0</td><td>slot 2 → I8.0</td></tr><tr><td>Safety relay</td><td>เช่น 3SK1</td><td>ตัดไฟ contactor โดย hardware + ส่งสถานะเข้า I0.0</td></tr><tr><td>Level sensor</td><td>0-10 V = 0-100 %</td><td>ต่อ AI0 ของ CPU (IW64)</td></tr></tbody></table>
<div class='note info'>ถ้าใช้ CPU รุ่น DC/DC/DC ต้องมี relay คั่นก่อน coil contactor; ถ้าเปลี่ยน slot/address ให้แก้เฉพาะ tag table ไม่ต้องแก้โปรแกรม (โปรแกรมอ้างอิงด้วย symbol ทั้งหมด)</div>
<h2>3.2 I/O List พร้อม Cross-reference</h2>
<p>คอลัมน์ &#x27;ใช้ที่&#x27; สร้างอัตโนมัติจากการค้นชื่อ tag ในไฟล์ SCL (รูปแบบ เลขไฟล์:บรรทัด)</p>
<table><thead><tr><th>Address</th><th>Tag</th><th>ชนิด</th><th>ความหมาย</th><th>ใช้ที่</th></tr></thead><tbody><tr><td>%I0.0</td><td>EStop_OK</td><td>Bool</td><td>Safety relay: E-Stop chain healthy (1 = OK, NC chain)</td><td>12:60, 12:63</td></tr><tr><td>%I0.1</td><td>PB_AutoStart</td><td>Bool</td><td>Panel push button Auto Start (NO)</td><td>12:84</td></tr><tr><td>%I0.2</td><td>PB_AutoStop</td><td>Bool</td><td>Panel push button Auto Stop (NC, 0 = stop)</td><td>12:83</td></tr><tr><td>%I0.3</td><td>PB_Reset</td><td>Bool</td><td>Panel push button Reset E-Stop / faults (NO)</td><td>12:58</td></tr><tr><td>%I0.4</td><td>ExtRequest_In</td><td>Bool</td><td>External Request from consumer (1 = material requested)</td><td>12:70</td></tr><tr><td>%I0.5</td><td>Blower01_FB</td><td>Bool</td><td>Blower01 running feedback (contactor aux NO)</td><td>12:90, 12:127</td></tr><tr><td>%I0.6</td><td>Blower01_OL</td><td>Bool</td><td>Blower01 overload relay OK (NC, 0 = tripped)</td><td>12:128</td></tr><tr><td>%I0.7</td><td>Screw01_FB</td><td>Bool</td><td>Screw01 running feedback (contactor aux NO)</td><td>12:91, 12:142</td></tr><tr><td>%I1.0</td><td>Screw01_OL</td><td>Bool</td><td>Screw01 overload relay OK (NC, 0 = tripped)</td><td>12:143</td></tr><tr><td>%I1.1</td><td>Paddle01_FB</td><td>Bool</td><td>Paddle01 running feedback (contactor aux NO)</td><td>12:157</td></tr><tr><td>%I1.2</td><td>Paddle01_OL</td><td>Bool</td><td>Paddle01 overload relay OK (NC, 0 = tripped)</td><td>12:158</td></tr><tr><td>%I1.3</td><td>Paddle02_FB</td><td>Bool</td><td>Paddle02 running feedback (contactor aux NO)</td><td>12:172</td></tr><tr><td>%I1.4</td><td>Paddle02_OL</td><td>Bool</td><td>Paddle02 overload relay OK (NC, 0 = tripped)</td><td>12:173</td></tr><tr><td>%I1.5</td><td>Paddle03_FB</td><td>Bool</td><td>Paddle03 running feedback (contactor aux NO)</td><td>12:187</td></tr><tr><td>%I8.0</td><td>Paddle03_OL</td><td>Bool</td><td>Paddle03 overload relay OK (NC, 0 = tripped) - SM 1221 DI8</td><td>12:188</td></tr><tr><td>%Q0.0</td><td>Blower01_Run</td><td>Bool</td><td>Blower01 contactor K1</td><td>12:194</td></tr><tr><td>%Q0.1</td><td>Screw01_Run</td><td>Bool</td><td>Screw01 contactor K2</td><td>12:195</td></tr><tr><td>%Q0.2</td><td>Paddle01_Run</td><td>Bool</td><td>Paddle01 contactor K3</td><td>12:196</td></tr><tr><td>%Q0.3</td><td>Paddle02_Run</td><td>Bool</td><td>Paddle02 contactor K4</td><td>12:197</td></tr><tr><td>%Q0.4</td><td>Paddle03_Run</td><td>Bool</td><td>Paddle03 contactor K5</td><td>12:198</td></tr><tr><td>%Q0.5</td><td>Lamp_AutoRun</td><td>Bool</td><td>Pilot lamp Auto Start mode (green)</td><td>12:202</td></tr><tr><td>%Q0.6</td><td>Lamp_Fault</td><td>Bool</td><td>Pilot lamp fault (red)</td><td>12:203</td></tr><tr><td>%Q0.7</td><td>Lamp_EStop</td><td>Bool</td><td>Pilot lamp E-Stop active (yellow)</td><td>12:204</td></tr><tr><td>%Q1.0</td><td>Fill_Request</td><td>Bool</td><td>Request raw material for the silo (level &lt; 25 %, off at 90 %)</td><td>12:218</td></tr><tr><td>%IW64</td><td>Silo_Level_AI</td><td>Int</td><td>Silo level sensor 0..10 V = 0..100 % (CPU AI0)</td><td>12:208</td></tr></tbody></table>
<h2>3.3 สรุปการใช้ I/O</h2>
<table><thead><tr><th>ประเภท</th><th>ใช้</th><th>ว่าง (สำรอง)</th></tr></thead><tbody><tr><td>DI บน CPU (I0.0–I1.5)</td><td>14/14</td><td>0 — เต็ม</td></tr><tr><td>DI บน SM 1221 (I8.0–I8.7)</td><td>1/8</td><td>I8.1–I8.7 (7 จุด)</td></tr><tr><td>DQ บน CPU (Q0.0–Q1.1)</td><td>9/10</td><td>Q1.1 (1 จุด)</td></tr><tr><td>AI บน CPU (IW64, IW66)</td><td>1/2</td><td>IW66 (AI1)</td></tr></tbody></table>
<div class='note warn'>DI บน CPU เต็มแล้ว อุปกรณ์ใหม่ต้องใช้ I8.1–I8.7 บน SM 1221 (เพียงพอสำหรับมอเตอร์เพิ่มอีก 3 ตัว ที่ใช้ FB+OL ตัวละ 2 จุด) แต่ DQ เหลือเพียง Q1.1 — ถ้าเพิ่มมอเตอร์มากกว่า 1 ตัวต้องเพิ่ม SM 1222 DQ</div>
<div class='pb'></div>
<h1>4. สถาปัตยกรรมซอฟต์แวร์</h1>
<figure><img src='images/02_program_structure.svg' alt='รูปที่ 2 โครงสร้างโปรแกรม (Call tree)'><figcaption>รูปที่ 2 โครงสร้างโปรแกรม (Call tree)</figcaption></figure>
<h2>4.1 ตาราง Block</h2>
<table><thead><tr><th>Block</th><th>ชนิด</th><th>Access</th><th>หน่วยความจำ</th><th>เรียกจาก</th></tr></thead><tbody><tr><td>typeDevStatus</td><td>UDT</td><td>—</td><td>—</td><td>DB_HMI.Dev[], FB_Motor.Status</td></tr><tr><td>DB_HMI (DB10)</td><td>Global DB</td><td>Standard (non-optimized)</td><td>Retain (ตาม README — ต้องตรวจ)</td><td>FB_FluffSilo, FC, OB100, HMI</td></tr><tr><td>FC_TenthsToTime</td><td>FC : Time</td><td>Optimized</td><td>ไม่มี</td><td>FB_FluffSilo ×6, FB_PaddlePattern</td></tr><tr><td>FC_ScaleAnalog</td><td>FC : Real</td><td>Optimized</td><td>ไม่มี</td><td>FB_FluffSilo</td></tr><tr><td>FC_ValidateParams</td><td>FC : Void</td><td>Optimized</td><td>เขียน DB_HMI</td><td>FB_FluffSilo, OB100</td></tr><tr><td>FC_LoadDefaults</td><td>FC : Void</td><td>Optimized</td><td>เขียน DB_HMI</td><td>OB100</td></tr><tr><td>FC_StepBlocked</td><td>FC : Bool</td><td>Optimized</td><td>ไม่มี</td><td>FB_PaddlePattern (2 จุด)</td></tr><tr><td>FB_Motor</td><td>FB</td><td>Optimized</td><td>multi-instance ×5</td><td>FB_FluffSilo</td></tr><tr><td>FB_Sequencer</td><td>FB</td><td>Optimized</td><td>multi-instance #Seq</td><td>FB_FluffSilo</td></tr><tr><td>FB_PaddlePattern</td><td>FB</td><td>Optimized</td><td>multi-instance #Pattern</td><td>FB_FluffSilo</td></tr><tr><td>FB_FluffSilo</td><td>FB</td><td>Optimized</td><td>iDB_FluffSilo</td><td>OB1</td></tr><tr><td>iDB_FluffSilo</td><td>Instance DB</td><td>Optimized</td><td>NON_RETAIN (ตั้งใจ)</td><td>OB1</td></tr><tr><td>Main (OB1)</td><td>OB Program cycle</td><td>Optimized</td><td>—</td><td>ระบบปฏิบัติการ</td></tr><tr><td>Startup (OB100)</td><td>OB Startup</td><td>Optimized</td><td>—</td><td>ระบบปฏิบัติการ (STOP→RUN)</td></tr></tbody></table>
<h2>4.2 หลักการออกแบบที่ใช้ (ควรรักษาไว้เมื่อพัฒนาต่อ)</h2>
<ul><li>ทุก I/O อ้างอิงด้วยชื่อ tag เท่านั้น อยู่ใน FB_FluffSilo ที่เดียว — FB ย่อยไม่แตะ I/O โดยตรง ทำให้ทดสอบและนำกลับมาใช้ได้</li><li>FB ย่อยทั้งหมดเป็น multi-instance ใน FB_FluffSilo → มี instance DB เดียว (iDB_FluffSilo)</li><li>ข้อมูลที่ HMI ต้องเห็น/แก้ อยู่ใน DB_HMI (absolute address) ส่วน state ภายในอยู่ใน iDB (optimized) แยกกันชัดเจน</li><li>คำสั่งจาก HMI เป็น pulse และ PLC เป็นผู้ล้าง (acknowledge) — ไม่มีคำสั่งค้างแม้ HMI หลุด</li><li>การตั้งค่าเวลาใช้หน่วย 0.1 s แบบ Int ใน DB_HMI แล้วแปลงเป็น TIME ด้วย FC_TenthsToTime</li><li>ใช้ REGION แบ่งส่วนโค้ด และ comment ภาษาอังกฤษในหัวไฟล์อธิบายพฤติกรรม</li><li>ค่า Available ของ Paddle ใช้ค่าจาก scan ก่อนหน้า (หลีกเลี่ยง algebraic loop ระหว่าง Pattern ↔ Motor)</li></ul>
<h2>4.3 ลำดับการทำงานใน 1 scan (FB_FluffSilo)</h2>
<figure><img src='images/03_signal_flow.svg' alt='รูปที่ 3 การไหลของสัญญาณภายใน FB_FluffSilo'><figcaption>รูปที่ 3 การไหลของสัญญาณภายใน FB_FluffSilo</figcaption></figure>
<table><thead><tr><th>ลำดับ</th><th>REGION</th><th>การทำงาน</th></tr></thead><tbody><tr><td>①</td><td>E-Stop and reset</td><td>R_TRIG ของ (PB_Reset OR Cmd.ResetEStop) → #resetPulse; EStop_OK=0 หรือ Cmd.EStop → latch; reset ได้เมื่อ EStop_OK=1 และไม่มี Cmd.EStop</td></tr><tr><td>②</td><td>External Request and parameters</td><td>#extReq = ExtRequest_In OR Cmd.ExtRequest; FC_ValidateParams; แปลง Delay[0..5] เป็น TIME</td></tr><tr><td>③</td><td>Auto sequence</td><td>#cmdStop = Cmd.AutoStop OR NOT PB_AutoStop(NC); #cmdStart = (Cmd.AutoStart OR PB_AutoStart) AND NOT #cmdStop → #Seq</td></tr><tr><td>④</td><td>Paddle Patterns</td><td>avail[] = PaddleXX.Available (scan ก่อน) → #Pattern(Enable := Seq.PatternCmd)</td></tr><tr><td>⑤</td><td>Devices</td><td>เรียก FB_Motor 5 ตัว ด้วย DevCmd[dev×8+cmd] และ ResetFault OR #resetPulse</td></tr><tr><td>⑥</td><td>Outputs</td><td>Run → Q0.0–Q0.4, Lamp_AutoRun = AutoMode, Lamp_Fault = AnyFault OR LevelSensorFault, Lamp_EStop = EStopLatch</td></tr><tr><td>⑦</td><td>Silo level and fill request</td><td>FC_ScaleAnalog 0..100 %; hysteresis &lt;25 % ON, ≥90 % OFF, sensor fault → OFF</td></tr><tr><td>⑧</td><td>Status to HMI</td><td>Dev[0..4], Sys, Proc (CurrentStep, StepElapsed, SiloLevel×10)</td></tr><tr><td>⑨</td><td>Acknowledge HMI pulse commands</td><td>ล้าง Cmd.AutoStart/AutoStop/EStop/ResetEStop และ DevCmd[0..39] (ExtRequest คงค่า)</td></tr></tbody></table>
<div class='pb'></div>
<h1>5. รายละเอียดแต่ละ Block</h1>
<h2>5.1 UDT &quot;typeDevStatus&quot; (02)</h2>
<p>โครงสร้าง 10 Bool = 2 byte ใน DB แบบ Standard access ห้ามเปลี่ยนลำดับเพราะ HMI อ่านด้วย address ตายตัว</p>
<table><thead><tr><th>Bit</th><th>ชื่อ</th><th>Level</th><th>ความหมาย</th></tr></thead><tbody><tr><td>x.0</td><td>AutoStart</td><td>L1</td><td>มีคำขอ Auto run (Sequencer / Pattern)</td></tr><tr><td>x.1</td><td>AutoStop</td><td>L2</td><td>Auto stop</td></tr><tr><td>x.2</td><td>Interlock</td><td>L2</td><td>อุปกรณ์ต้นน้ำไม่วิ่ง</td></tr><tr><td>x.3</td><td>ManualStart</td><td>L3</td><td>Manual Start ค้าง (latched)</td></tr><tr><td>x.4</td><td>ManualStop</td><td>L4</td><td>Manual Stop ค้าง</td></tr><tr><td>x.5</td><td>Enable</td><td>L5</td><td>อุปกรณ์ Enable (= NOT Disable)</td></tr><tr><td>x.6</td><td>Disable</td><td>L5</td><td>อุปกรณ์ถูก Disable</td></tr><tr><td>x.7</td><td>Fault</td><td>L6</td><td>Fault latched</td></tr><tr><td>(x+1).0</td><td>EStop</td><td>L6</td><td>E-Stop active</td></tr><tr><td>(x+1).1</td><td>Running</td><td>—</td><td>Running feedback จริง</td></tr></tbody></table>
<h2>5.2 DB &quot;DB_HMI&quot; (03) — ดูหัวข้อ 6</h2>
<p>Global DB, S7_Optimized_Access = FALSE, ต้องตั้งเลข DB = 10 ด้วยมือหลัง generate. ค่าเริ่มต้นใน BEGIN: Delay = 70/30/30/30/50/50, Pattern StepCount = 6, Mask = 1,0,2,0,4,0, StepTime = 80,20,80,20,80,20,50,50,50,50</p>
<h2>5.3 FC &quot;FC_TenthsToTime&quot; (04)</h2>
<pre>#FC_TenthsToTime := DINT_TO_TIME(INT_TO_DINT(MAX(IN1 := #Tenths, IN2 := 0)) * 100);</pre>
<p>70 → T#7S, ค่าติดลบ → T#0S. ค่าสูงสุดของ Int (32767) = 3276.7 s ไม่ล้น</p>
<h2>5.4 FC &quot;FC_ScaleAnalog&quot; (05)</h2>
<table><thead><tr><th>Parameter</th><th>ชนิด</th><th>ทิศทาง</th><th>ความหมาย</th></tr></thead><tbody><tr><td>Raw</td><td>Int</td><td>IN</td><td>ค่าดิบจาก IW</td></tr><tr><td>EngLow / EngHigh</td><td>Real</td><td>IN</td><td>ค่าวิศวกรรมที่ 0 / 27648</td></tr><tr><td>Fault</td><td>Bool</td><td>OUT</td><td>Raw &gt; 32511 หรือ Raw &lt; -4864</td></tr><tr><td>(return)</td><td>Real</td><td>—</td><td>NORM_X → LIMIT 0..1 → SCALE_X</td></tr></tbody></table>
<div class='note warn'>ช่วง 0-10 V ของ AI บน CPU ไม่มีค่าติดลบ เมื่อสายขาดจะอ่านได้ ~0 ซึ่งไม่เข้าเงื่อนไข Fault → ระดับเป็น 0 % (ดู F2 ในหัวข้อ 9)</div>
<h2>5.5 FC &quot;FC_ValidateParams&quot; (06)</h2>
<table><thead><tr><th>พารามิเตอร์</th><th>ช่วงที่อนุญาต</th><th>หน่วยจริง</th></tr></thead><tbody><tr><td>Delay[0..5]</td><td>0 .. 6000</td><td>0 .. 600.0 s</td></tr><tr><td>Pattern.StepCount</td><td>0 .. 10</td><td>step</td></tr><tr><td>Pattern.Mask[0..9]</td><td>0 .. 7</td><td>bit0 P01, bit1 P02, bit2 P03</td></tr><tr><td>Pattern.StepTime[0..9]</td><td>5 .. 6000</td><td>0.5 .. 600.0 s</td></tr></tbody></table>
<p>เรียกทุก scan ใน FB_FluffSilo และใน OB100 — ค่าที่ HMI เขียนเกินช่วงจะถูกเขียนทับด้วยค่าที่จำกัดแล้ว (HMI จะเห็นค่าที่ถูก clamp)</p>
<h2>5.6 FC &quot;FC_LoadDefaults&quot; (07)</h2>
<p>เขียน Delay 7/3/3/3/5/5 s และ Pattern P1 8 s → พัก 2 s → P2 8 s → พัก 2 s → P3 8 s → พัก 2 s (StepCount = 6, step 7..10 Mask 0 / 5 s) เรียกจาก OB100 เมื่อ LostRetentive หรือ (StepCount = 0 AND Delay[0] = 0)</p>
<h2>5.7 FC &quot;FC_StepBlocked&quot; (08)</h2>
<p>คืนค่า TRUE เมื่อ step ต้องการ Paddle (Mask &amp; 7 ≠ 0) แต่ไม่มี Paddle ใดใน Mask ที่ Available. Step พัก (Mask = 0) ไม่เคยถูก block. Interlock ไม่ถือว่า block (Available ไม่รวม Interlock)</p>
<h2>5.8 FB &quot;FB_Motor&quot; (09)</h2>
<figure><img src='images/04_motor_priority.svg' alt='รูปที่ 4 FB_Motor — Priority และการตรวจจับ Fault'><figcaption>รูปที่ 4 FB_Motor — Priority และการตรวจจับ Fault</figcaption></figure>
<table><thead><tr><th>Input</th><th>ชนิด</th><th>ความหมาย</th></tr></thead><tbody><tr><td>AutoStart</td><td>Bool</td><td>L1 คำขอ run จาก Sequencer / Pattern</td></tr><tr><td>AutoStop</td><td>Bool</td><td>L2</td></tr><tr><td>Interlock</td><td>Bool</td><td>L2 อุปกรณ์ต้นน้ำไม่วิ่ง</td></tr><tr><td>EStop</td><td>Bool</td><td>L6</td></tr><tr><td>CmdManStart / CmdManStop / CmdReturnAuto</td><td>Bool (pulse)</td><td>L3 / L4 / ปลด manual</td></tr><tr><td>CmdEnable / CmdDisable</td><td>Bool (pulse)</td><td>L5</td></tr><tr><td>CmdResetFault</td><td>Bool (pulse)</td><td>Reset Fault</td></tr><tr><td>Feedback</td><td>Bool</td><td>aux contact (running)</td></tr><tr><td>OverloadOK</td><td>Bool</td><td>OL relay NC, TRUE = ปกติ</td></tr><tr><td>FbTimeout</td><td>Time = T#3S</td><td>เวลาตรวจ feedback</td></tr><tr><td>SafeInterlock</td><td>Bool</td><td>TRUE = Interlock ห้าม Manual Start ด้วย</td></tr></tbody></table>
<table><thead><tr><th>Output</th><th>ชนิด</th><th>ความหมาย</th></tr></thead><tbody><tr><td>Run</td><td>Bool</td><td>สั่ง contactor</td></tr><tr><td>Available</td><td>Bool</td><td>วิ่งได้ (ไม่ Fault/EStop/Disable/ManStop)</td></tr><tr><td>Status</td><td>typeDevStatus</td><td>10 bit ไป HMI</td></tr><tr><td>CtrlLevel</td><td>Int 0..6</td><td>Level ที่ตัดสิน output</td></tr><tr><td>FaultCode</td><td>Int</td><td>0 ไม่มี, 1 overload, 2 no feedback, 3 feedback ไม่มีคำสั่ง</td></tr><tr><td>StartCount</td><td>DInt</td><td>จำนวนครั้งที่ feedback ขึ้น</td></tr></tbody></table>
<p>Static: ManStart, ManStop, Disabled, Faulted, tmNoFb/tmFbNoCmd (TON_TIME), rtFb (R_TRIG). หมายเหตุ: #Run ที่ใช้ใน fault supervision คือค่าจาก scan ก่อนหน้า (output ของ FB ยังเก็บค่าเดิม)</p>
<h2>5.9 FB &quot;FB_Sequencer&quot; (10)</h2>
<figure><img src='images/05_sequencer_states.svg' alt='รูปที่ 5 State diagram ของ FB_Sequencer'><figcaption>รูปที่ 5 State diagram ของ FB_Sequencer</figcaption></figure>
<table><thead><tr><th>Input</th><th>ค่าเริ่มต้น</th><th>ความหมาย</th></tr></thead><tbody><tr><td>CmdAutoStart</td><td>—</td><td>ประเมินแบบ rising edge</td></tr><tr><td>CmdAutoStop</td><td>—</td><td>ประเมินแบบ level (ห้าม Start ขณะกด Stop)</td></tr><tr><td>EStopActive</td><td>—</td><td>E-Stop latch</td></tr><tr><td>ExtRequest</td><td>—</td><td>คำขอวัตถุดิบ</td></tr><tr><td>BlowerRunning / ScrewRunning</td><td>—</td><td>running feedback จริง</td></tr><tr><td>TBlowerToScrew</td><td>T#7S</td><td>Delay[0] Blower วิ่ง → Screw start</td></tr><tr><td>TReqHold</td><td>T#3S</td><td>Delay[1] Request ต้องค้าง</td></tr><tr><td>TScrewToPaddle</td><td>T#3S</td><td>Delay[2] Screw วิ่ง → Pattern</td></tr><tr><td>TReqOffScrewStop</td><td>T#3S</td><td>Delay[3] Request หาย → Screw หยุด</td></tr><tr><td>TScrewTripBlower</td><td>T#5S</td><td>Delay[4] Screw trip → Blower หยุด</td></tr><tr><td>TAutoStopBlower</td><td>T#5S</td><td>Delay[5] Auto Stop → Blower หยุด</td></tr><tr><td>RestartAfterBlowerTrip</td><td>TRUE</td><td>TRUE = Blower กลับมาวิ่งเองหลัง reset fault</td></tr></tbody></table>
<table><thead><tr><th>Output</th><th>สูตร</th></tr></thead><tbody><tr><td>BlowerAutoStart</td><td>BlowerCmd</td></tr><tr><td>BlowerAutoStop</td><td>NOT AutoMode AND NOT BlowerCmd</td></tr><tr><td>ScrewAutoStart</td><td>ScrewCmd</td></tr><tr><td>ScrewAutoStop</td><td>NOT AutoMode</td></tr><tr><td>ScrewInterlock</td><td>NOT BlowerRunning</td></tr><tr><td>PaddleAutoStop</td><td>NOT AutoMode</td></tr><tr><td>PaddleInterlock</td><td>NOT ScrewRunning</td></tr><tr><td>PatternCmd</td><td>AutoMode AND ScrewCmd AND ScrewRunning AND BlowerRunning AND ExtRequest AND tmScrewReady.Q</td></tr><tr><td>BlowerStopPending / BlowerStopRemaining</td><td>สถานะการหน่วงหยุด Blower และเวลาที่เหลือ</td></tr></tbody></table>
<figure><img src='images/06_timing_chart.svg' alt='รูปที่ 6 Timing chart ลำดับ Auto ด้วยค่าเริ่มต้น'><figcaption>รูปที่ 6 Timing chart ลำดับ Auto ด้วยค่าเริ่มต้น</figcaption></figure>
<h2>5.10 FB &quot;FB_PaddlePattern&quot; (11)</h2>
<figure><img src='images/08_paddle_pattern.svg' alt='รูปที่ 8 Paddle Patterns ค่าเริ่มต้นและกฎการข้าม step'><figcaption>รูปที่ 8 Paddle Patterns ค่าเริ่มต้นและกฎการข้าม step</figcaption></figure>
<table><thead><tr><th>Input / Output</th><th>ความหมาย</th></tr></thead><tbody><tr><td>Enable</td><td>PatternCmd จาก Sequencer — FALSE: Paddle OFF ทั้งหมด, ครั้งต่อไปเริ่ม step 1</td></tr><tr><td>Available[0..2]</td><td>Paddle01..03 วิ่งได้ (จาก FB_Motor scan ก่อน)</td></tr><tr><td>StepCount, Mask[0..9], StepTime[0..9]</td><td>ตาราง Pattern จาก DB_HMI</td></tr><tr><td>PaddleCmd[0..2]</td><td>AutoStart ของ Paddle01..03 = bit ของ Mask[Step]</td></tr><tr><td>Active, CurrentStep (1..10), ElapsedTenths</td><td>สถานะไป HMI</td></tr></tbody></table>
<p>อัลกอริทึมค้นหา step ถัดไปมี 2 pass: pass 0 (เฉพาะเมื่อ skipPauses) หาเฉพาะ step ที่มี Paddle; pass 1 หาทุก step ที่ไม่ถูก block. ถ้าทุก step ถูก block ตอนเริ่ม จะเริ่มที่ step 1. ตัวจับเวลา step ถูก restart ผ่าน flag #Restart (IN := NOT Restart หนึ่ง scan). ถ้า HMI ลด StepCount ระหว่างทำงาน (Step ≥ n) จะกลับไป step 1</p>
<h2>5.11 FB &quot;FB_FluffSilo&quot; (12)</h2>
<table><thead><tr><th>Static [CFG]</th><th>ค่าเริ่มต้น</th><th>ความหมาย</th></tr></thead><tbody><tr><td>FbTimeout</td><td>T#3S</td><td>เวลารอ running feedback (ทุกมอเตอร์)</td></tr><tr><td>SafeInterlock</td><td>FALSE</td><td>TRUE = Interlock ห้าม Manual Start (แนะนำสำหรับเครื่องจริง)</td></tr><tr><td>RestartAfterBlowerTrip</td><td>TRUE</td><td>FALSE = Blower trip แล้วออกจาก Auto (แนะนำ)</td></tr><tr><td>FillOnLevel / FillOffLevel</td><td>25.0 / 90.0 %</td><td>hysteresis ของ Fill_Request</td></tr></tbody></table>
<p>Static อื่น: EStopLatch, FillReq, LevelPct, LevelSensorFault, AnyFault, rtReset และ multi-instance Seq, Pattern, Blower01, Screw01, Paddle01..03</p>
<h2>5.12 iDB_FluffSilo (13), OB1 (14), OB100 (15)</h2>
<ul><li>iDB_FluffSilo: NON_RETAIN โดยตั้งใจ — ไฟดับแล้ว Auto mode, Manual Start, Disable, Fault latch ถูกล้าง เครื่องไม่สตาร์ทเอง</li><li>OB1: เรียก &quot;iDB_FluffSilo&quot;() บรรทัดเดียว</li><li>OB100: ล้าง Cmd.* (รวม ExtRequest) และ DevCmd[0..39], เรียก FC_LoadDefaults ถ้า LostRetentive หรือ DB ว่าง, แล้ว FC_ValidateParams</li></ul>
<div class='pb'></div>
<h1>6. Interface กับ HMI — DB10 &quot;DB_HMI&quot;</h1>
<figure><img src='images/07_db_hmi_map.svg' alt='รูปที่ 7 แผนผังหน่วยความจำ DB_HMI'><figcaption>รูปที่ 7 แผนผังหน่วยความจำ DB_HMI</figcaption></figure>
<h2>6.1 สถานะอุปกรณ์ Dev[0..4]</h2>
<table><thead><tr><th>Index</th><th>อุปกรณ์</th><th>AutoStart..Fault (bit .0–.7)</th><th>EStop / Running</th></tr></thead><tbody><tr><td>0</td><td>Blower01</td><td>DBX0.0 – DBX0.7</td><td>DBX1.0 / DBX1.1</td></tr><tr><td>1</td><td>Screw01</td><td>DBX2.0 – DBX2.7</td><td>DBX3.0 / DBX3.1</td></tr><tr><td>2</td><td>Paddle01</td><td>DBX4.0 – DBX4.7</td><td>DBX5.0 / DBX5.1</td></tr><tr><td>3</td><td>Paddle02</td><td>DBX6.0 – DBX6.7</td><td>DBX7.0 / DBX7.1</td></tr><tr><td>4</td><td>Paddle03</td><td>DBX8.0 – DBX8.7</td><td>DBX9.0 / DBX9.1</td></tr></tbody></table>
<h2>6.2 คำสั่งอุปกรณ์ DevCmd (pulse)</h2>
<table><thead><tr><th>อุปกรณ์</th><th>0 ManualStart</th><th>1 ManualStop</th><th>2 ReturnAuto</th><th>3 Enable</th><th>4 Disable</th><th>5 ResetFault</th></tr></thead><tbody><tr><td>Blower01</td><td>[0] X14.0</td><td>[1] X14.1</td><td>[2] X14.2</td><td>[3] X14.3</td><td>[4] X14.4</td><td>[5] X14.5</td></tr><tr><td>Screw01</td><td>[8] X15.0</td><td>[9] X15.1</td><td>[10] X15.2</td><td>[11] X15.3</td><td>[12] X15.4</td><td>[13] X15.5</td></tr><tr><td>Paddle01</td><td>[16] X16.0</td><td>[17] X16.1</td><td>[18] X16.2</td><td>[19] X16.3</td><td>[20] X16.4</td><td>[21] X16.5</td></tr><tr><td>Paddle02</td><td>[24] X17.0</td><td>[25] X17.1</td><td>[26] X17.2</td><td>[27] X17.3</td><td>[28] X17.4</td><td>[29] X17.5</td></tr><tr><td>Paddle03</td><td>[32] X18.0</td><td>[33] X18.1</td><td>[34] X18.2</td><td>[35] X18.3</td><td>[36] X18.4</td><td>[37] X18.5</td></tr></tbody></table>
<p>bit .6 และ .7 ของแต่ละ byte (index d×8+6, d×8+7) สำรอง — ใช้เพิ่มคำสั่งใหม่ได้โดยไม่ต้องเปลี่ยน layout</p>
<h2>6.3 พารามิเตอร์ Delay</h2>
<table><thead><tr><th>Index</th><th>Address</th><th>ความหมาย</th><th>ค่าเริ่มต้น (0.1 s)</th><th>เวลา</th></tr></thead><tbody><tr><td>0</td><td>DBW20</td><td>Blower → Screw start</td><td>70</td><td>7 s</td></tr><tr><td>1</td><td>DBW22</td><td>External Request hold</td><td>30</td><td>3 s</td></tr><tr><td>2</td><td>DBW24</td><td>Screw → Paddle Patterns</td><td>30</td><td>3 s</td></tr><tr><td>3</td><td>DBW26</td><td>Request lost → Screw stop</td><td>30</td><td>3 s</td></tr><tr><td>4</td><td>DBW28</td><td>Screw stopped → Blower stop</td><td>50</td><td>5 s</td></tr><tr><td>5</td><td>DBW30</td><td>Auto Stop → Blower stop</td><td>50</td><td>5 s</td></tr></tbody></table>
<h2>6.4 Proc และ Pattern</h2>
<table><thead><tr><th>Address</th><th>ชื่อ</th><th>ทิศทาง</th><th>หมายเหตุ</th></tr></thead><tbody><tr><td>DBW32</td><td>Proc.CurrentStep</td><td>PLC → HMI</td><td>1..10, 0 = ไม่ทำงาน</td></tr><tr><td>DBW34</td><td>Proc.StepElapsed</td><td>PLC → HMI</td><td>0.1 s</td></tr><tr><td>DBW36</td><td>Proc.SiloLevel</td><td>PLC → HMI</td><td>0.1 % (0..1000)</td></tr><tr><td>DBW38</td><td>Proc.Spare</td><td>—</td><td>ว่าง — ใช้เพิ่มข้อมูลได้</td></tr><tr><td>DBW40</td><td>Pattern.StepCount</td><td>HMI ↔ PLC</td><td>0..10</td></tr><tr><td>DBW42+2i</td><td>Pattern.Mask[i]</td><td>HMI ↔ PLC</td><td>0..7</td></tr><tr><td>DBW62+2i</td><td>Pattern.StepTime[i]</td><td>HMI ↔ PLC</td><td>5..6000 (0.1 s)</td></tr></tbody></table>
<div class='note warn'>ห้ามแทรกตัวแปรกลาง DB_HMI — จะทำให้ offset ทั้งหมดเลื่อนและ HMI อ่านผิด ถ้าต้องเพิ่มข้อมูลให้ต่อท้ายตั้งแต่ DBB82 เป็นต้นไป (หรือใช้ Proc.Spare / DevCmd bit .6/.7) และอัปเดต register map ของ HMI ให้ตรงกัน</div>
<h1>7. การตั้งค่า (Options)</h1>
<table><thead><tr><th>ตัวแปร</th><th>ที่อยู่</th><th>ค่าเริ่มต้น</th><th>แนะนำสำหรับเครื่องจริง</th><th>เหตุผล</th></tr></thead><tbody><tr><td>SafeInterlock</td><td>iDB_FluffSilo</td><td>FALSE</td><td>TRUE</td><td>ป้องกัน Screw วิ่งใส่ Blower ที่หยุด / Paddle วิ่งขณะ Screw หยุด</td></tr><tr><td>RestartAfterBlowerTrip</td><td>iDB_FluffSilo</td><td>TRUE</td><td>FALSE</td><td>หลีกเลี่ยงการสตาร์ทเองหลัง reset fault</td></tr><tr><td>FbTimeout</td><td>iDB_FluffSilo</td><td>T#3S</td><td>ตามเวลา contactor/drive จริง</td><td>VFD ที่มี ramp อาจต้องมากกว่า 3 s</td></tr><tr><td>FillOnLevel / FillOffLevel</td><td>iDB_FluffSilo</td><td>25 / 90 %</td><td>ตามกระบวนการ</td><td>—</td></tr><tr><td>Delay[0..5]</td><td>DB_HMI</td><td>7/3/3/3/5/5 s</td><td>ปรับจาก HMI</td><td>retain</td></tr><tr><td>Pattern</td><td>DB_HMI</td><td>P1-พัก-P2-พัก-P3-พัก</td><td>ปรับจาก HMI</td><td>retain</td></tr></tbody></table>
<div class='pb'></div>
<h1>8. พฤติกรรมของระบบตามสถานการณ์</h1>
<table><thead><tr><th>สถานการณ์</th><th>ผลลัพธ์ (จากการอ่านโค้ด)</th></tr></thead><tbody><tr><td>Auto Start ขณะ E-Stop latch</td><td>ถูกปฏิเสธ (AutoMode ไม่ set)</td></tr><tr><td>Auto Start ขณะกดปุ่ม Auto Stop / สาย PB_AutoStop ขาด</td><td>ถูกปฏิเสธ (#cmdStart AND NOT #cmdStop)</td></tr><tr><td>Auto Start</td><td>Blower01 วิ่ง (L1), Lamp_AutoRun ติด</td></tr><tr><td>Blower วิ่ง ≥7 s และ Request ค้าง ≥3 s</td><td>Screw01 วิ่ง; หลัง Screw วิ่ง 3 s → Pattern เริ่ม</td></tr><tr><td>ExtRequest หาย</td><td>Pattern หยุดทันที; Screw หยุดหลัง 3 s; Blower วิ่งต่อ</td></tr><tr><td>ExtRequest กลับมาภายใน 3 s</td><td>Screw ไม่หยุด, Pattern เริ่มใหม่ที่ step 1 ทันที (tmScrewReady ยัง Q)</td></tr><tr><td>Paddle ที่วิ่งอยู่ Fault</td><td>Paddle นั้นหยุด (L6), Pattern ข้ามไป step ถัดไปที่มี Paddle วิ่งได้</td></tr><tr><td>Screw01 trip ขณะวิ่งใน Auto</td><td>Paddle หยุดทันที (Interlock + PatternCmd), ออกจาก Auto, Blower หยุดหลัง 5 s</td></tr><tr><td>Screw01 สตาร์ทไม่ติด (FaultCode 2)</td><td>ยังอยู่ใน Auto, Blower วิ่งต่อ, หลัง Reset Screw จะสตาร์ทเอง (ดู F1)</td></tr><tr><td>Blower01 trip ใน Auto (RestartAfterBlowerTrip=TRUE)</td><td>Screw และ Pattern หยุด, Auto ยังอยู่, Reset แล้ว Blower วิ่งเองและไล่ลำดับใหม่</td></tr><tr><td>Blower01 trip (RestartAfterBlowerTrip=FALSE)</td><td>ออกจาก Auto ต้องกด Auto Start ใหม่</td></tr><tr><td>Auto Stop</td><td>Paddle + Screw หยุดทันที, Blower หยุดหลัง 5 s, Request ไม่มีผล</td></tr><tr><td>E-Stop</td><td>ทุกอย่างหยุดทันที (และ safety relay ตัด hardware), Lamp_EStop ติด</td></tr><tr><td>Reset หลังปลด E-Stop</td><td>Latch หลุด + Reset Fault ทุกมอเตอร์, ระบบไม่สตาร์ทเอง</td></tr><tr><td>Manual Start (SafeInterlock=FALSE)</td><td>ชนะ Interlock/AutoStop (L3) — Screw วิ่งได้แม้ Blower หยุด</td></tr><tr><td>ไฟดับ/เปิดใหม่</td><td>iDB ถูกล้าง (ไม่สตาร์ทเอง), Delay/Pattern คงอยู่ (ถ้า DB_HMI retain)</td></tr><tr><td>Level &lt; 25 %</td><td>Fill_Request ON จนถึง ≥ 90 %; sensor overflow/underflow → OFF + Lamp_Fault</td></tr></tbody></table>
<div class='pb'></div>
<h1>9. ผลการตรวจสอบโค้ด (Code Review Findings)</h1>
<p>ระดับความรุนแรง: สูง = ควรแก้ก่อนใช้งานจริง, กลาง = ควรแก้/ตรวจในการพัฒนารอบถัดไป, ต่ำ = ปรับปรุงคุณภาพ, ข้อมูล = ข้อสังเกตที่ควรรู้</p>
<table><thead><tr><th>ID</th><th>ระดับ</th><th>ตำแหน่ง</th><th>รายละเอียด</th><th>ผลกระทบ</th><th>แนวทางแก้</th></tr></thead><tbody><tr><td>F1</td><td class='sev-สูง'>สูง</td><td>10_FB_Sequencer.scl:98</td><td>เงื่อนไข Screw trip ต้องมี #PrevScrewRun = TRUE (เคยวิ่งแล้ว) ถ้า Screw01 สตาร์ทไม่ติดเลย (FaultCode 2 หรือ overload ตอนสตาร์ท, Disable/Manual Stop ก่อน feedback มา) จะไม่นับเป็น trip</td><td>Auto ค้าง, Blower วิ่งไม่หยุด, หลัง Reset Fault Screw จะสตาร์ทเองโดยผู้ใช้ไม่ได้กด Auto Start ใหม่ — ไม่สอดคล้องกับนโยบาย Screw trip</td><td>เพิ่ม input ScrewAvailable (= #Screw01.Available จาก scan ก่อน) และใช้ IF #AutoMode AND #ScrewCmd AND ((#PrevScrewRun AND NOT #ScrewRunning) OR NOT #ScrewAvailable) THEN ...</td></tr><tr><td>F2</td><td class='sev-สูง'>สูง</td><td>05_FC_ScaleAnalog.scl:28, 12_FB_FluffSilo.scl:211-217</td><td>Sensor 0-10 V ตรวจสายขาดไม่ได้ (สายขาดอ่านได้ ~0 ไม่ต่ำกว่า -4864) → LevelPct = 0 % → Fill_Request = ON</td><td>ไซโลอาจถูกเติมจนล้นเมื่อ sensor/สายเสีย</td><td>เปลี่ยนเป็น 4-20 mA (SB 1231 / SM 1231) แล้วตั้ง Fault เมื่อ &lt; 3.6 mA, เพิ่ม high-level switch แยก (hardwired) และ timeout ของ Fill_Request (เติมนานเกิน X นาทีแล้วระดับไม่ขึ้น → Fault)</td></tr><tr><td>F3</td><td class='sev-กลาง'>กลาง</td><td>03_DB_HMI.scl:23-25</td><td>README ระบุว่า DB_HMI เป็น retain แต่ไฟล์ source ไม่มี keyword ระบุ (iDB ใช้ NON_RETAIN อย่างชัดเจน)</td><td>ถ้า TIA generate เป็น non-retain ค่า Delay/Pattern ที่แก้จาก HMI จะหายเมื่อไฟดับ (checklist ข้อ 12 จะไม่ผ่าน)</td><td>หลัง generate เปิด DB_HMI ตรวจ checkbox Retain ให้ติ๊ก (Standard DB ตั้ง retain ทั้ง block) แล้วทดสอบ power cycle; บันทึกผลใน README</td></tr><tr><td>F4</td><td class='sev-กลาง'>กลาง</td><td>12_FB_FluffSilo.scl:17-21, 13_DB_iDB_FluffSilo.scl:11</td><td>ค่า [CFG] (SafeInterlock, RestartAfterBlowerTrip, FbTimeout, FillOn/Off) อยู่ใน iDB ที่เป็น NON_RETAIN</td><td>ค่าที่แก้ online ผ่าน Watch table จะกลับเป็น start value เมื่อ STOP→RUN/ไฟดับ (README บอกว่าแก้ online ได้)</td><td>ย้ายไป DB_Config แยก (retain) หรือแก้ start value ใน project แล้ว download; หรือทำเป็น Snapshot → Apply as start values</td></tr><tr><td>F5</td><td class='sev-กลาง'>กลาง</td><td>12_FB_FluffSilo.scl:238-247</td><td>PLC ล้าง Cmd/DevCmd ทั้งหมดที่ท้าย scan; การสื่อสาร PUT ของ S7-1200 เขียน DB แบบ asynchronous ระหว่าง cycle ได้</td><td>ถ้า HMI เขียน bit หลังจาก FB อ่านไปแล้วแต่ก่อนถูกล้าง คำสั่งนั้นจะหาย (ผู้ใช้ต้องกดซ้ำ) — ไม่อันตรายแต่สับสน</td><td>อ่านคำสั่งเข้า temp แล้วล้างทันทีที่ต้น scan (snapshot-and-clear) เพื่อลดช่วงเวลา, หรือใช้ handshake/toggle counter</td></tr><tr><td>F6</td><td class='sev-ต่ำ'>ต่ำ</td><td>10_FB_Sequencer.scl:155-157</td><td>PatternCmd ขึ้นกับ ExtRequest โดยตรง Request กระพริบสั้น ๆ ทำให้ Pattern reset กลับ step 1 และเริ่มใหม่ทันทีเมื่อ Request กลับ (ไม่มีหน่วง 3 s)</td><td>Paddle เปลี่ยนจังหวะบ่อยถ้าสัญญาณ Request ไม่นิ่ง</td><td>พิจารณา debounce ExtRequest_In (เช่น TON/TOF 0.5 s) หรือให้ Pattern pause แทน reset</td></tr><tr><td>F7</td><td class='sev-ต่ำ'>ต่ำ</td><td>03_DB_HMI.scl:63-86, 07_FC_LoadDefaults.scl:18-38</td><td>ค่าเริ่มต้นถูกกำหนด 2 ที่ (start value ของ DB และ FC_LoadDefaults)</td><td>แก้ที่เดียวแล้วอีกที่ไม่ตรง</td><td>ใช้ FC_LoadDefaults เป็นแหล่งเดียว หรือเพิ่ม comment ข้ามอ้างอิงกัน</td></tr><tr><td>F8</td><td class='sev-ต่ำ'>ต่ำ</td><td>09_FB_Motor.scl:44-45, 03_DB_HMI.scl:53</td><td>FaultCode, CtrlLevel, StartCount ไม่ถูกส่งไป HMI; Proc.Spare ว่าง</td><td>ผู้ใช้หน้างานไม่รู้สาเหตุ Fault (overload / no feedback / contactor ติด)</td><td>ต่อท้าย DB_HMI ด้วย FaultCode[0..4] (DBW82..90) และ StartCount / ชั่วโมงทำงาน (retain) แล้วอัปเดต HMI map</td></tr><tr><td>F9</td><td class='sev-ต่ำ'>ต่ำ</td><td>12_FB_FluffSilo.scl:58-59, 126</td><td>ปุ่ม Reset เดียวทั้ง reset E-Stop และ reset Fault ของมอเตอร์ทุกตัว (#resetPulse)</td><td>Reset E-Stop บน HMI ก็ล้าง fault ทุกตัวไปด้วย อาจไม่ต้องการ</td><td>ยอมรับได้ตาม Concept; ถ้าต้องการแยก ให้เพิ่ม Cmd.ResetFaults (DBX12.5)</td></tr><tr><td>F10</td><td>ข้อมูล</td><td>12_FB_FluffSilo.scl:60</td><td>E-Stop จาก HMI (Cmd.EStop) เป็น software + PUT/GET ไม่ใช่ safety function</td><td>ห้ามถือเป็น E-Stop ตามมาตรฐาน</td><td>คงไว้เป็น &#x27;Software stop&#x27; และติดป้าย/เอกสารให้ชัด; E-Stop จริงต้องผ่าน safety relay</td></tr><tr><td>F11</td><td>ข้อมูล</td><td>11_FB_PaddlePattern.scl:86, 124; 15_OB100_Startup.scl:13-14</td><td>ยังไม่ได้ compile ใน TIA: มีการเรียก FC ซ้อนใน parameter/เงื่อนไข และชื่อ input ของ OB100</td><td>อาจมี warning/error ตอน generate</td><td>Compile ใน TIA V16+; ถ้า error ให้แยกผลลัพธ์ FC เข้า temp ก่อนใช้</td></tr><tr><td>F12</td><td>ข้อมูล</td><td>09_FB_Motor.scl:105</td><td>Fault code 3 (contactor ติด) reset ไม่ได้จนกว่า feedback จะหาย และไม่สามารถสั่งหยุดด้วย PLC ได้</td><td>ต้องตัดไฟด้วยมือ/E-Stop</td><td>ใส่ในคู่มือ operator และพิจารณาใช้ upstream contactor/main breaker shunt trip</td></tr><tr><td>F13</td><td>ข้อมูล</td><td>09_FB_Motor.scl:45</td><td>StartCount อยู่ใน iDB NON_RETAIN — รีเซ็ตเมื่อไฟดับ</td><td>ใช้เป็นข้อมูลบำรุงรักษาไม่ได้</td><td>ย้ายตัวนับ/ชั่วโมงทำงานไป DB retain</td></tr></tbody></table>
<h2>9.1 ตัวอย่างโค้ดแก้ F1 (FB_Sequencer)</h2>
<pre>   VAR_INPUT
      ...
      ScrewAvailable : Bool := TRUE;   // Screw01.Available (previous scan)
   END_VAR
   ...
   // Screw01 stopped or cannot run -&gt; Paddle Patterns stop now, Blower01 stops after the delay
   IF #AutoMode AND #ScrewCmd
      AND ((#PrevScrewRun AND NOT #ScrewRunning) OR NOT #ScrewAvailable) THEN
       #AutoMode := FALSE;
       #ScrewCmd := FALSE;
       #BlowerStopPending := TRUE;
       #StopDelay := #TScrewTripBlower;
   END_IF;

// FB_FluffSilo, REGION Auto sequence:
   #Seq(..., ScrewAvailable := #Screw01.Available, ...);</pre>
<h2>9.2 ตัวอย่างโค้ดแก้ F5 (snapshot-and-clear)</h2>
<pre>// ต้น FB_FluffSilo
#hmiCmd := &quot;DB_HMI&quot;.Cmd;          // VAR_TEMP hmiCmd : Struct เหมือน Cmd
#hmiDev := &quot;DB_HMI&quot;.DevCmd;       // VAR_TEMP hmiDev : Array[0..39] of Bool
&quot;DB_HMI&quot;.Cmd.AutoStart := FALSE;  // ล้างทันทีหลังคัดลอก
&quot;DB_HMI&quot;.Cmd.AutoStop := FALSE;
&quot;DB_HMI&quot;.Cmd.EStop := FALSE;
&quot;DB_HMI&quot;.Cmd.ResetEStop := FALSE;
FOR #i := 0 TO 39 DO &quot;DB_HMI&quot;.DevCmd[#i] := FALSE; END_FOR;
// จากนั้นใช้ #hmiCmd / #hmiDev แทน &quot;DB_HMI&quot;.Cmd / DevCmd ทั้ง FB</pre>
<div class='pb'></div>
<h1>10. แนวทางการพัฒนาต่อ</h1>
<h2>10.1 Roadmap แนะนำ</h2>
<table><thead><tr><th>ระยะ</th><th>งาน</th><th>ผลลัพธ์ที่ต้องได้</th></tr></thead><tbody><tr><td>1. ยืนยันโค้ด</td><td>Import + compile ใน TIA V16+, แก้ error/warning, ตรวจ offset DB_HMI ในคอลัมน์ Offset, ทดสอบด้วย PLCSIM</td><td>Compile ผ่าน 0 error; offset ตรงตาราง 6</td></tr><tr><td>2. แก้จุดเสี่ยง</td><td>F1, F2, F3, F4, F5</td><td>ผ่าน checklist หัวข้อ 12 + scenario Screw สตาร์ทไม่ติด + sensor สายขาด</td></tr><tr><td>3. ข้อมูลวินิจฉัย</td><td>FaultCode/StartCount/ชั่วโมงทำงานไป HMI (F8, F13), ไฟ Fault กระพริบเมื่อมี fault ใหม่</td><td>ผู้ใช้เห็นสาเหตุ fault บน HMI</td></tr><tr><td>4. ความปลอดภัย</td><td>ตั้ง SafeInterlock = TRUE, RestartAfterBlowerTrip = FALSE, ทบทวน risk assessment</td><td>เอกสาร PL/Category</td></tr><tr><td>5. ขยายระบบ</td><td>เพิ่มอุปกรณ์, Alarm history (Program_Alarm/ProDiag), Recipe pattern หลายชุด, OPC UA/Modbus TCP</td><td>ตามความต้องการ</td></tr></tbody></table>
<h2>10.2 วิธีเพิ่มอุปกรณ์ใหม่ (เช่น Paddle04)</h2>
<ol><li>Tag table: เพิ่ม Paddle04_FB, Paddle04_OL (I8.1, I8.2) และ Paddle04_Run (Q1.1 — DQ สุดท้ายที่ว่าง)</li><li>FB_FluffSilo: เพิ่ม static Paddle04 : &quot;FB_Motor&quot; และเรียกเหมือน Paddle03 พร้อม output</li><li>DB_HMI: ห้ามขยาย Dev[0..4] เป็น [0..5] เพราะจะเลื่อน offset ทั้ง DB — ให้เพิ่ม Dev5 : &quot;typeDevStatus&quot; และ DevCmd5 : Array[0..7] of Bool ต่อท้ายที่ DBB82+</li><li>Pattern 4 Paddle: ขยาย Mask เป็น bit3, เปลี่ยน FC_StepBlocked (W#16#000F, Available[0..3]), FB_PaddlePattern (Available/PaddleCmd [0..3]), FC_ValidateParams (Mask MX := 15)</li><li>อัปเดต AnyFault, HMI register map และ README; ทดสอบ scenario Paddle fault/skip ใหม่</li></ol>
<h2>10.3 วิธีเพิ่มจำนวน step ของ Pattern (&gt; 10)</h2>
<ol><li>ขยาย Pattern.Mask / StepTime ใน DB_HMI — กระทบ offset StepTime (DBW62) ต้องพิจารณาย้ายตาราง Pattern ไปท้าย DB หรือสร้าง DB ใหม่</li><li>แก้ค่าคงที่ 10 และ 9 ใน FB_PaddlePattern (LIMIT MX := 10, Array[0..9]), FC_ValidateParams, FC_LoadDefaults</li><li>แนะนำใช้ค่าคงที่ (User constant) เช่น PATTERN_MAX_STEPS แทนตัวเลขตายตัว</li></ol>
<h2>10.4 วิธีเปลี่ยน Level sensor เป็น 4-20 mA</h2>
<ol><li>ใส่ SB 1231 AI1 หรือ SM 1231 AI4 ตั้งช่วง 4-20 mA, แก้ address ของ Silo_Level_AI</li><li>ใน FC_ScaleAnalog ค่า 4-20 mA ก็สเกล 0..27648 เหมือนเดิม; สายขาดจะได้ 32767 (overflow) หรือ -32768 ขึ้นกับโมดูล → Fault ทำงาน</li><li>เปิด diagnostic &#x27;wire break&#x27; ใน hardware config ของโมดูล</li></ol>
<h2>10.5 ข้อแนะนำด้านคุณภาพโค้ด</h2>
<ul><li>ตั้ง Know-how / version ของ block (VERSION : 0.1 ทุกไฟล์) และใช้ระบบ version control (Git) สำหรับไฟล์ .scl</li><li>สร้าง Watch table / Force table มาตรฐานสำหรับ commissioning</li><li>เขียน unit test ด้วย PLCSIM + Test Suite (TIA V17+) หรือคงโมเดล Python ที่ใช้จำลอง 31 scenario ไว้ในโปรเจกต์</li><li>ใช้ค่าคงที่แทน magic number (dev×8+cmd, 27648, 10 steps)</li><li>พิจารณาใช้ FB_Motor เป็น Library type (Global library) เพื่อควบคุมเวอร์ชัน</li></ul>
<div class='pb'></div>
<h1>11. ขั้นตอนนำเข้า TIA Portal (สรุปจาก README)</h1>
<ol><li>Add device: CPU 1214C DC/DC/RLY + SM 1221 DI8 ที่ slot 2 (ตรวจ I8.0, AI0 0-10 V ที่ IW64)</li><li>CPU Properties → Protection &amp; Security → Connection mechanisms → ติ๊ก Permit access with PUT/GET; ตั้ง IP</li><li>PLC tags → Import 01_PLC_Tags.xlsx (หรือ copy จาก CSV)</li><li>External source files → Add ไฟล์ .scl 02–15</li><li>Generate blocks from source ทีละไฟล์ตามลำดับเลข (OB1 เดิมจะถูกแทนที่)</li><li>DB_HMI: Number = 10 (manual), Optimized block access = ปิด, ตรวจ Offset และ Retain</li><li>Compile (rebuild all) → Download → RUN</li><li>FluffSilo HMI: Protocol Siemens S7, IP ของ PLC, Port 102, Rack 0 / Slot 1, ใช้ register map DB10</li></ol>
<h1>12. Checklist ทดสอบหน้างาน</h1>
<table><thead><tr><th>#</th><th>ทดสอบ</th><th>ผลที่ต้องได้</th></tr></thead><tbody><tr><td>1</td><td>กด E-Stop</td><td>ทุก contactor หลุด (hardware), Lamp_EStop ติด, HMI แสดง E-STOP</td></tr><tr><td>2</td><td>ปลด E-Stop แล้วกด Reset</td><td>ไฟ E-Stop ดับ, ระบบไม่สตาร์ทเอง</td></tr><tr><td>3</td><td>Auto Start</td><td>Blower01 วิ่ง, Lamp_AutoRun ติด</td></tr><tr><td>4</td><td>External Request ON ค้าง</td><td>Blower ครบ 7 s + Request ค้าง 3 s → Screw01 → อีก 3 s Pattern เริ่ม Paddle01</td></tr><tr><td>5</td><td>Pattern</td><td>P1 8 s → 2 s → P2 8 s → 2 s → P3 8 s → 2 s → วนซ้ำ</td></tr><tr><td>6</td><td>ปลด overload Paddle ที่วิ่ง</td><td>Paddle นั้น Fault, Pattern ข้ามไป Paddle ถัดไป</td></tr><tr><td>7</td><td>External Request OFF</td><td>Paddle หยุดทันที, Screw หยุดหลัง 3 s, Blower วิ่งต่อ</td></tr><tr><td>8</td><td>Screw01 overload ขณะ Auto</td><td>Paddle หยุด, ออกจาก Auto, Blower หยุดหลัง 5 s</td></tr><tr><td>9</td><td>Auto Stop</td><td>Paddle + Screw หยุดทันที, Blower หยุดหลัง 5 s</td></tr><tr><td>10</td><td>ปลดสาย feedback มอเตอร์ที่วิ่ง</td><td>Fault code 2 หลัง 3 s</td></tr><tr><td>11</td><td>HMI Manual/Disable/Enable/Reset ทุกอุปกรณ์</td><td>สีและ Level บน HMI ตรง Concept</td></tr><tr><td>12</td><td>แก้ Delay/Pattern แล้วปิด-เปิดไฟ</td><td>ค่ายังอยู่ (retain) — ยืนยัน F3</td></tr><tr><td>13 (เพิ่ม)</td><td>ปลด feedback Screw01 ก่อน Auto แล้วรอ Screw ถูกสั่ง</td><td>พฤติกรรม F1 — หลังแก้ต้องออกจาก Auto</td></tr><tr><td>14 (เพิ่ม)</td><td>ถอดสาย level sensor</td><td>พฤติกรรม F2 — หลังแก้ต้อง Fault และ Fill_Request OFF</td></tr></tbody></table>
<h1>13. ข้อควรระวังด้านความปลอดภัย</h1>
<ul><li>E-Stop ต้องเป็นวงจร hardware (safety relay ตัดไฟ contactor) ตาม risk assessment — S7-1200 มาตรฐานไม่ใช่ safety PLC</li><li>iDB_FluffSilo เป็น NON_RETAIN โดยตั้งใจเพื่อไม่ให้เครื่องสตาร์ทเองหลังไฟกลับ — อย่าเปลี่ยนเป็น retain</li><li>ก่อนใช้งานจริงควรตั้ง SafeInterlock = TRUE และ RestartAfterBlowerTrip = FALSE</li><li>เปิด PUT/GET ทำให้ใครก็ตามในเครือข่ายเขียน DB ได้ — แยก VLAN/firewall สำหรับเครือข่ายเครื่องจักร</li><li>ทดสอบโดยปลด power มอเตอร์ หรือใช้ Force อย่างระมัดระวัง</li></ul>
<h1>14. รายการภาพประกอบ</h1>
<table><thead><tr><th>ไฟล์</th><th>เนื้อหา</th></tr></thead><tbody><tr><td>images/01_system_overview.(svg|png)</td><td>ภาพรวมระบบ</td></tr><tr><td>images/02_program_structure.(svg|png)</td><td>Call tree</td></tr><tr><td>images/03_signal_flow.(svg|png)</td><td>การไหลของสัญญาณใน 1 scan</td></tr><tr><td>images/04_motor_priority.(svg|png)</td><td>FB_Motor priority + fault</td></tr><tr><td>images/05_sequencer_states.(svg|png)</td><td>State diagram Sequencer</td></tr><tr><td>images/06_timing_chart.(svg|png)</td><td>Timing chart</td></tr><tr><td>images/07_db_hmi_map.(svg|png)</td><td>แผนผัง DB_HMI</td></tr><tr><td>images/08_paddle_pattern.(svg|png)</td><td>Paddle Patterns</td></tr></tbody></table>
</body></html>