########## IF ... THEN
SCL  ·  Program control

== What it does ==
Runs the statements between THEN and END_IF only when the condition is TRUE. Otherwise the program goes on after END_IF.

== Syntax ==
    IF <condition> THEN
        <statements>;
    END_IF;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the condition after IF: a Bool ("Start"), a comparison (#Temp > 80.0) or both (#a AND NOT #b).
4. Write the statements on the lines between THEN and END_IF (indented by 4 spaces).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] if|#Temp > 80.0|"Fan" := TRUE

== Example ==
The fan goes on above 80 °C (and stays on: nothing switches it off here).
    IF "Temp" > 80.0 THEN
        "Fan" := TRUE;
    END_IF;

== Good to know ==
- A statement in an IF that is not run keeps its last value: an output is not reset by itself. For a Bool that follows the condition write "Fan" := "Temp" > 80.0;
- Every IF ends with END_IF; (the semicolon too).

########## IF ... ELSE
SCL  ·  Program control

== What it does ==
Two branches: the statements after THEN when the condition is TRUE, the ones after ELSE when it is FALSE.

== Syntax ==
    IF <condition> THEN
        <statements>;
    ELSE
        <statements>;
    END_IF;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the condition after IF.
4. Write the TRUE branch after THEN and the FALSE branch after ELSE.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] ifelse|"Auto"|"Speed" := "Speed_Auto"|"Speed" := "Speed_Hand"

== Example ==
Auto or hand speed.
    IF "Auto" THEN
        "Speed" := "Speed_Auto";
    ELSE
        "Speed" := "Speed_Hand";
    END_IF;

== Good to know ==
- For a simple choice of a value SEL is shorter: "Speed" := SEL(G := "Auto", IN0 := "Speed_Hand", IN1 := "Speed_Auto");

########## IF ... ELSIF ... ELSE
SCL  ·  Program control

== What it does ==
Several conditions tested from the top: the first TRUE one runs its statements, the others are skipped. ELSE runs when none was TRUE.

== Syntax ==
    IF <condition 1> THEN
        <statements>;
    ELSIF <condition 2> THEN
        <statements>;
    ELSE
        <statements>;
    END_IF;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the first condition after IF and the next one after ELSIF (as many ELSIF as needed).
4. Order them: the first TRUE one wins.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] elsif|"Level" > 90.0|"Pump" := 2|"Level" > 50.0|"Pump" := 1|"Pump" := 0

== Example ==
Two pumps above 90 %, one above 50 %.
    IF "Level" > 90.0 THEN
        "Pumps" := 2;
    ELSIF "Level" > 50.0 THEN
        "Pumps" := 1;
    ELSE
        "Pumps" := 0;
    END_IF;

== Good to know ==
- ELSIF is one word (not ELSE IF).

########## CASE ... OF
SCL  ·  Program control

== What it does ==
A branch for each value of an integer selector. A label is a value (1:), a list (2, 3:) or a range (4..9:). ELSE runs for every other value. Typical: the steps of a sequence.

== Syntax ==
    CASE <integer> OF
        1:
            <statements>;
        2, 3:
            <statements>;
        4..9:
            <statements>;
    ELSE
        <statements>;
    END_CASE;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the selector after CASE: an Int / DInt / USInt variable (often the step of a sequence).
4. Write a label per value with its statements; a statement may set the selector to the next step.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] case|#Step|0: wait for start|1: fill|2: mix|ELSE: stop

== Example ==
A small sequence: idle, fill, mix.
    CASE #Step OF
        0:  // idle
            IF "Start" THEN #Step := 1; END_IF;
        1:  // fill
            "Valve" := TRUE;
            IF "Full" THEN #Step := 2; END_IF;
        2:  // mix
            "Valve" := FALSE;
            "Mixer" := TRUE;
    ELSE
        #Step := 0;
    END_CASE;

== Good to know ==
- The labels must not overlap.
- The selector is an integer; for a string use IF .. ELSIF.

########## FOR ... TO ... DO
SCL  ·  Program control

== What it does ==
A counting loop: the control variable runs from the start value to the end value (step 1, or the step after BY, which may be negative); the statements run once for each value. The whole loop runs within one cycle.

== Syntax ==
    FOR #i := <start> TO <end> DO
        <statements>;
    END_FOR;
    
    FOR #i := 10 TO 0 BY -1 DO
        <statements>;
    END_FOR;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the control variable: a VAR_TEMP i : Int at the top of the network (or a Temp of the interface).
4. Type the start and the end value; inside the loop #i is the index (#Arr[#i]).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] loop|#i := 0|#i <= 9|#Sum := #Sum + "Data".Val[#i]|#i := #i + 1

== Example ==
The sum of the ten values of an array.
    VAR_TEMP
        i : Int;
    END_VAR
    #Sum := 0;
    FOR #i := 0 TO 9 DO
        #Sum := #Sum + "Data".Val[#i];
    END_FOR;

== Good to know ==
- The loop runs completely in one PLC cycle: a long loop makes the cycle long (the watchdog stops the CPU).
- Do not change #i inside the loop; EXIT leaves it early, CONTINUE skips to the next value.

########## FOR ... BY ... DO
SCL  ·  Program control

== What it does ==
A counting loop: the control variable runs from the start value to the end value (step 1, or the step after BY, which may be negative); the statements run once for each value. The whole loop runs within one cycle.

== Syntax ==
    FOR #i := <start> TO <end> DO
        <statements>;
    END_FOR;
    
    FOR #i := 10 TO 0 BY -1 DO
        <statements>;
    END_FOR;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the control variable: a VAR_TEMP i : Int at the top of the network (or a Temp of the interface).
4. Type the start and the end value; inside the loop #i is the index (#Arr[#i]).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] loop|#i := 0|#i <= 9|#Sum := #Sum + "Data".Val[#i]|#i := #i + 1

== Example ==
The sum of the ten values of an array.
    VAR_TEMP
        i : Int;
    END_VAR
    #Sum := 0;
    FOR #i := 0 TO 9 DO
        #Sum := #Sum + "Data".Val[#i];
    END_FOR;

== Good to know ==
- The loop runs completely in one PLC cycle: a long loop makes the cycle long (the watchdog stops the CPU).
- Do not change #i inside the loop; EXIT leaves it early, CONTINUE skips to the next value.

########## WHILE ... DO
SCL  ·  Program control

== What it does ==
Repeats the statements while the condition is TRUE. The condition is checked before every pass: when it is FALSE at the start the statements never run.

== Syntax ==
    WHILE <condition> DO
        <statements>;
    END_WHILE;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the condition after WHILE.
4. Make sure a statement in the loop changes the condition, or it never ends.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] loop||#i < 10 AND "Data".Val[#i] <> 0|#i := #i + 1|

== Example ==
Finds the first 0 in an array.
    #i := 0;
    WHILE (#i < 10) AND ("Data".Val[#i] <> 0) DO
        #i := #i + 1;
    END_WHILE;
    "First_Zero" := #i;

== Good to know ==
- An endless loop stops the CPU (cycle watchdog). Add a counter as a second condition.

########## REPEAT ... UNTIL
SCL  ·  Program control

== What it does ==
Repeats the statements until the condition is TRUE. The condition is checked after every pass, so the statements run at least once.

== Syntax ==
    REPEAT
        <statements>;
    UNTIL <condition>
    END_REPEAT;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Write the statements after REPEAT.
4. Type the end condition after UNTIL.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] repeat|#i := #i + 1|#i >= 10 OR "Data".Val[#i] = 0

== Example ==
    #i := -1;
    REPEAT
        #i := #i + 1;
    UNTIL (#i >= 9) OR ("Data".Val[#i] = 0)
    END_REPEAT;

== Good to know ==
- UNTIL has no semicolon before END_REPEAT.

########## CONTINUE
SCL  ·  Program control

== What it does ==
Skips the rest of the current pass of a loop (FOR, WHILE, REPEAT) and goes on with the next pass.

== Syntax ==
    CONTINUE;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Put CONTINUE inside an IF in the loop: the passes where the condition is TRUE are skipped.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] continue|"Data".Val[#i] < 0|#Sum := #Sum + "Data".Val[#i]

== Example ==
Adds only the positive values.
    FOR #i := 0 TO 9 DO
        IF "Data".Val[#i] < 0 THEN
            CONTINUE;
        END_IF;
        #Sum := #Sum + "Data".Val[#i];
    END_FOR;

########## EXIT
SCL  ·  Program control

== What it does ==
Leaves the innermost loop at once; the program goes on after END_FOR / END_WHILE / END_REPEAT.

== Syntax ==
    EXIT;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Put EXIT inside an IF in the loop: when the condition is TRUE the loop ends.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Flowchart ==
  [flowchart] exit|"Data".Val[#i] = "Wanted"|#Found := #i

== Example ==
Looks for a value and stops at the first one.
    #Found := -1;
    FOR #i := 0 TO 9 DO
        IF "Data".Val[#i] = "Wanted" THEN
            #Found := #i;
            EXIT;
        END_IF;
    END_FOR;

########## RETURN
SCL  ·  Program control

== What it does ==
Leaves the block (FC / FB) at once: the statements after RETURN in this block do not run in this cycle; the caller goes on after the call.

== Syntax ==
    RETURN;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Put RETURN inside an IF: e.g. at the top, when the block has nothing to do.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
A block that does nothing while it is not enabled.
    IF NOT #Enable THEN
        #Busy := FALSE;
        RETURN;
    END_IF;
    // the rest of the block

== Good to know ==
- Set the outputs before RETURN: an output not written keeps its value (FB) or is not defined (FC).

########## REGION
SCL  ·  Program control

== What it does ==
Groups lines under a name. It does nothing in the CPU; it gives the code a structure (as in TIA Portal).

== Syntax ==
    REGION <name>
        <statements>;
    END_REGION

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the name after REGION and put the lines between REGION and END_REGION.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    REGION Inputs
        #Start := "Start_PB" AND NOT "Stop_PB";
    END_REGION
    REGION Outputs
        "Motor" := #Start;
    END_REGION

########## := (assignment)
SCL  ·  Program control

== What it does ==
Gives the variable on the left the value of the expression on the right. Every statement ends with a semicolon. The types must fit (else a conversion: INT_TO_REAL ..).

== Syntax ==
    <variable> := <expression>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the target first (an output, a DB variable, #local), then the expression after :=.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Motor" := "Start" AND NOT "Stop";
    "Total" := "Count" * 2 + 1;
    "Avg" := ("A" + "B") / 2.0;

== Precedence (the highest first) ==
  Operators | Example
  ( ) | (#a + #b) * 2
  function call | ABS(#x)
  ** | #x ** 2.0
  - (sign), NOT | -#x, NOT #b
  * / MOD | #a MOD 10
  + - | #a + #b
  < > <= >= | #t > 80.0
  = <> | #s = 3
  AND, & | #a AND #b
  XOR | #a XOR #b
  OR | #a OR #b

########## // comment
SCL  ·  Program control

== What it does ==
A comment to the end of the line: the CPU ignores it.

== Syntax ==
    // text

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type // and the text. Ctrl+Q comments out the selected lines (and in again).
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Motor" := "Start";  // the conveyor motor

########## (* comment *)
SCL  ·  Program control

== What it does ==
A block comment between (* and *): it may cover several lines.

== Syntax ==
    (* text
       more text *)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Put (* before and *) after the text.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    (* Station 3: the filling
       Author: .. *)

########## AND
SCL  ·  Operators

== What it does ==
TRUE only when both sides are TRUE. With bit strings (Byte, Word ..): bit by bit (a mask). & is the same.

== Syntax ==
    <operand> AND <operand>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it in a condition (IF "A" AND "B" THEN) or an assignment.
4. Brackets make the order clear: ("A" OR "B") AND "C".
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Truth table ==
  A | B | A AND B
  FALSE | FALSE | FALSE
  FALSE | TRUE | FALSE
  TRUE | FALSE | FALSE
  TRUE | TRUE | TRUE

== With a Word: a mask ==
  [bits] IN = 16#5AF3=0101101011110011 / mask 16#00FF=0000000011111111 / IN AND 16#00FF = 16#00F3=00000000iiiiooii
  (only the low byte stays)

== Example ==
    "Motor" := "Start" AND "Door_Closed";
    #Low := "Status" AND 16#00FF;
In LAD: AND = contacts in series, OR = contacts in parallel (a branch), NOT = an NC contact or -|NOT|-.

########## OR
SCL  ·  Operators

== What it does ==
TRUE when at least one side is TRUE. With bit strings: bit by bit.

== Syntax ==
    <operand> OR <operand>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it in a condition (IF "A" OR "B" THEN) or an assignment.
4. Brackets make the order clear: ("A" OR "B") AND "C".
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Truth table ==
  A | B | A OR B
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | TRUE

== Example ==
    "Alarm" := "Overload" OR "Over_Temp";
In LAD: AND = contacts in series, OR = contacts in parallel (a branch), NOT = an NC contact or -|NOT|-.

########## XOR
SCL  ·  Operators

== What it does ==
TRUE when exactly one side is TRUE (the sides differ). With bit strings: bit by bit.

== Syntax ==
    <operand> XOR <operand>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it in a condition (IF "A" XOR "B" THEN) or an assignment.
4. Brackets make the order clear: ("A" OR "B") AND "C".
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Truth table ==
  A | B | A XOR B
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | FALSE

== Example ==
TRUE in the cycle where the input changed.
    "Changed" := "Input" XOR #Last;
    #Last := "Input";
In LAD: AND = contacts in series, OR = contacts in parallel (a branch), NOT = an NC contact or -|NOT|-.

########## NOT
SCL  ·  Operators

== What it does ==
Turns TRUE into FALSE and FALSE into TRUE. With a bit string every bit is inverted.

== Syntax ==
    NOT <operand>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it in a condition (IF "A" AND NOT "B" THEN) or an assignment.
4. Brackets make the order clear: ("A" OR "B") AND "C".
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Truth table ==
  A | NOT A
  FALSE | TRUE
  TRUE | FALSE

== Example ==
    "Ready" := NOT "Fault";
In LAD: AND = contacts in series, OR = contacts in parallel (a branch), NOT = an NC contact or -|NOT|-.

########## =
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> = <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" = 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A = B
  5 | 3 | FALSE
  3 | 3 | TRUE
  2 | 3 | FALSE

== Example ==
    "High" := "Level" = 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## <>
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> <> <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" <> 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A <> B
  5 | 3 | TRUE
  3 | 3 | FALSE
  2 | 3 | TRUE

== Example ==
    "High" := "Level" <> 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## <
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> < <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" < 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A < B
  5 | 3 | FALSE
  3 | 3 | FALSE
  2 | 3 | TRUE

== Example ==
    "High" := "Level" < 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## <=
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> <= <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" <= 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A <= B
  5 | 3 | FALSE
  3 | 3 | TRUE
  2 | 3 | TRUE

== Example ==
    "High" := "Level" <= 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## >
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> > <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" > 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A > B
  5 | 3 | TRUE
  3 | 3 | FALSE
  2 | 3 | FALSE

== Example ==
    "High" := "Level" > 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## >=
SCL  ·  Operators

== What it does ==
Compares two values and gives a Bool: TRUE when the comparison holds. Both sides have the same data type (Int with Int, Real with Real ..).

== Syntax ==
    <value> >= <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Use it as a condition (IF "Level" >= 50.0 THEN) or assign it to a Bool.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A >= B
  5 | 3 | TRUE
  3 | 3 | TRUE
  2 | 3 | FALSE

== Example ==
    "High" := "Level" >= 80.0;

== Good to know ==
- Do not compare two Real values with = : 0.1 + 0.2 is not exactly 0.3. Use ABS(#a - #b) < 0.001.
- In LAD the CMP box does the same.

########## +
SCL  ·  Operators

== What it does ==
Adds two numbers (also Time + Time, DTL / Date + Time on the S7-1200/1500).

== Syntax ==
    <value> + <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A + B
  5 | 3 | 8
  32767 | 1 | -32768 (Int wraps)
  T#1S | T#500MS | T#1S500MS

== Example ==
    "Total" := "Count_A" + "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## -
SCL  ·  Operators

== What it does ==
Subtracts the right number from the left one; before a number it is the sign (-#x).

== Syntax ==
    <value> - <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A - B
  5 | 3 | 2
  3 | 5 | -2
  T#2S | T#500MS | T#1S500MS

== Example ==
    "Total" := "Count_A" - "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## *
SCL  ·  Operators

== What it does ==
Multiplies two numbers.

== Syntax ==
    <value> * <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A * B
  5 | 3 | 15
  2.5 | 4.0 | 10.0
  300 | 200 | -5536 (Int wraps: use DInt)

== Example ==
    "Total" := "Count_A" * "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## /
SCL  ·  Operators

== What it does ==
Divides the left number by the right one. With integers the result is cut (7 / 2 = 3); a division by 0 gives 0 and ENO = FALSE.

== Syntax ==
    <value> / <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A / B
  7 | 2 | 3
  7.0 | 2.0 | 3.5
  5 | 0 | 0 (ENO = FALSE)

== Example ==
    "Total" := "Count_A" / "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## MOD
SCL  ·  Operators

== What it does ==
The remainder of an integer division: 7 MOD 3 = 1. Typical: every n-th thing (#i MOD 10 = 0).

== Syntax ==
    <value> MOD <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A MOD B
  7 | 3 | 1
  10 | 5 | 0
  -7 | 3 | -1

== Example ==
    "Total" := "Count_A" MOD "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## **
SCL  ·  Operators

== What it does ==
The power: the left number to the power of the right one; the result is a Real. 2 ** 3 = 8.0.

== Syntax ==
    <value> ** <value>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Both sides have the same type (Int with Int, Real with Real); else convert one: INT_TO_REAL(#i) * 1.5.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  A | B | A ** B
  2 | 3 | 8.0
  9.0 | 0.5 | 3.0
  10 | -1 | 0.1

== Example ==
    "Total" := "Count_A" ** "Count_B";

== Good to know ==
- An integer result that does not fit wraps around: use DInt (or Real) for large values.

########## TRUE
SCL  ·  Constants / literals

== What it does ==
Bool constant.

== Syntax ==
    TRUE

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Value
  TRUE | 1
  FALSE | 0
  BOOL#1 | TRUE

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## FALSE
SCL  ·  Constants / literals

== What it does ==
Bool constant.

== Syntax ==
    FALSE

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Value
  TRUE | 1
  FALSE | 0
  BOOL#1 | TRUE

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## T#1S (Time)
SCL  ·  Constants / literals

== What it does ==
Time: T#1D2H3M4S5MS (range -24D..24D).

== Syntax ==
    T#1S

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  T#2S | 2 seconds
  T#500MS | 0.5 s
  T#1M30S | 90 s
  T#1H | 1 hour
  T#2D3H | 2 days 3 hours
  T#-5S | minus 5 s

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## LT#1MS (LTime)
SCL  ·  Constants / literals

== What it does ==
LTime in ns resolution (S7-1500).

== Syntax ==
    LT#1MS

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  LT#1MS | 1 ms
  LT#500US | 500 µs
  LT#100NS | 100 ns

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## S5T#1S (S5Time)
SCL  ·  Constants / literals

== What it does ==
S5Time (S7-300/400).

== Syntax ==
    S5T#1S

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  S5T#2S | 2 s
  S5T#100MS | 0.1 s
  S5T#2H46M30S | the largest

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## D#2024-01-01 (Date)
SCL  ·  Constants / literals

== What it does ==
Date (days since 1990-01-01).

== Syntax ==
    D#2024-01-01

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  D#2024-01-01 | 1 January 2024
  DATE#1990-01-01 | the first date

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## TOD#12:00:00 (Time_Of_Day)
SCL  ·  Constants / literals

== What it does ==
Time of day (ms since midnight).

== Syntax ==
    TOD#12:00:00

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  TOD#12:00:00 | noon
  TOD#06:30:00.500 | 6:30:00.5

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## DT#2024-01-01-12:00:00
SCL  ·  Constants / literals

== What it does ==
Date and time.

== Syntax ==
    DT#2024-01-01-12:00:00

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Meaning
  DT#2024-01-01-12:00:00 | 1 Jan 2024, noon

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## 16#FF (hex)
SCL  ·  Constants / literals

== What it does ==
Hexadecimal integer.

== Syntax ==
    16#FF

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Decimal
  16#FF | 255
  16#1A | 26
  8#17 | 15
  2#1010 | 10
  2#1111_0000 | 240 (_ for reading)

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## 8#17 (octal)
SCL  ·  Constants / literals

== What it does ==
Octal integer.

== Syntax ==
    8#17

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Decimal
  16#FF | 255
  16#1A | 26
  8#17 | 15
  2#1010 | 10
  2#1111_0000 | 240 (_ for reading)

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## 2#1010 (binary)
SCL  ·  Constants / literals

== What it does ==
Binary integer.

== Syntax ==
    2#1010

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Decimal
  16#FF | 255
  16#1A | 26
  8#17 | 15
  2#1010 | 10
  2#1111_0000 | 240 (_ for reading)

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## W#16#0000 (Word)
SCL  ·  Constants / literals

== What it does ==
Typed Word constant (also B#16#, DW#16#, LW#16#).

== Syntax ==
    W#16#0000

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Type
  B#16#FF | Byte
  W#16#00FF | Word
  DW#16#0000_FFFF | DWord
  LW#16#.. | LWord

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## INT#5 (typed)
SCL  ·  Constants / literals

== What it does ==
Typed integer constant: SINT#, USINT#, INT#, UINT#, DINT#, UDINT#, BYTE#, WORD#, DWORD#, BOOL#, REAL#, also INT#16#FF.

== Syntax ==
    INT#5

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Type
  INT#5 | Int
  DINT#-1 | DInt
  REAL#1.5 | Real
  USINT#200 | USInt
  WORD#16#FF | Word

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## CHAR#'A'
SCL  ·  Constants / literals

== What it does ==
Typed Char constant.

== Syntax ==
    CHAR#'A'

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Constant | Code
  CHAR#'A' | 16#41
  '$N' | a new line

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## 'text' (String)
SCL  ·  Constants / literals

== What it does ==
String literal. Escape: $N new line, $T tab, $' quote.

== Syntax ==
    ''

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert it and change the value; a constant can stand wherever a value of its type is expected.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Forms ==
  Literal | Meaning
  'Hello' | 5 characters
  '' | empty
  'It$'s' | a quote: $'
  'A$NB' | a new line: $N
  '$T' | a tab

== Example ==
    "Delay_PT" := T#2S;
    "Mask" := 16#00FF;
    "Text" := 'Ready';

########## Bool
SCL  ·  Elementary data types

== What it does ==
The elementary data type Bool. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 1 bit
  Range | FALSE, TRUE
  CPUs | all CPUs

== Syntax ==
    <name> : Bool;
    <name> : Bool := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Running : Bool := FALSE;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Byte
SCL  ·  Elementary data types

== What it does ==
The elementary data type Byte. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 8 bits
  Range | 16#00 .. 16#FF
  CPUs | all CPUs

== Syntax ==
    <name> : Byte;
    <name> : Byte := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Status : Byte;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Word
SCL  ·  Elementary data types

== What it does ==
The elementary data type Word. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits
  Range | 16#0000 .. 16#FFFF
  CPUs | all CPUs

== Syntax ==
    <name> : Word;
    <name> : Word := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Flags : Word;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## DWord
SCL  ·  Elementary data types

== What it does ==
The elementary data type DWord. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits
  Range | 16#0000_0000 .. 16#FFFF_FFFF
  CPUs | all CPUs

== Syntax ==
    <name> : DWord;
    <name> : DWord := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Mask : DWord;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LWord
SCL  ·  Elementary data types

== What it does ==
The elementary data type LWord. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits
  Range | 16#0 .. 16#FFFF_FFFF_FFFF_FFFF
  CPUs | S7-1500

== Syntax ==
    <name> : LWord;
    <name> : LWord := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Bits : LWord;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## SInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type SInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 8 bits
  Range | -128 .. 127
  CPUs | S7-1200/1500

== Syntax ==
    <name> : SInt;
    <name> : SInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Offset : SInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Int
SCL  ·  Elementary data types

== What it does ==
The elementary data type Int. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits
  Range | -32768 .. 32767
  CPUs | all CPUs

== Syntax ==
    <name> : Int;
    <name> : Int := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Count : Int := 0;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## DInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type DInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits
  Range | -2147483648 .. 2147483647
  CPUs | all CPUs

== Syntax ==
    <name> : DInt;
    <name> : DInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Total : DInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type LInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits
  Range | -9.2E18 .. 9.2E18
  CPUs | S7-1500

== Syntax ==
    <name> : LInt;
    <name> : LInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Big : LInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## USInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type USInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 8 bits
  Range | 0 .. 255
  CPUs | S7-1200/1500

== Syntax ==
    <name> : USInt;
    <name> : USInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Step : USInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## UInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type UInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits
  Range | 0 .. 65535
  CPUs | S7-1200/1500

== Syntax ==
    <name> : UInt;
    <name> : UInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Pieces : UInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## UDInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type UDInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits
  Range | 0 .. 4294967295
  CPUs | S7-1200/1500

== Syntax ==
    <name> : UDInt;
    <name> : UDInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Seconds : UDInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## ULInt
SCL  ·  Elementary data types

== What it does ==
The elementary data type ULInt. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits
  Range | 0 .. 1.8E19
  CPUs | S7-1500

== Syntax ==
    <name> : ULInt;
    <name> : ULInt := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Ns : ULInt;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Real
SCL  ·  Elementary data types

== What it does ==
The elementary data type Real. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits
  Range | ±1.2E-38 .. ±3.4E38 (7 digits)
  CPUs | all CPUs

== Syntax ==
    <name> : Real;
    <name> : Real := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Temp : Real := 20.0;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LReal
SCL  ·  Elementary data types

== What it does ==
The elementary data type LReal. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits
  Range | ±2.2E-308 .. ±1.8E308 (15 digits)
  CPUs | S7-1200/1500

== Syntax ==
    <name> : LReal;
    <name> : LReal := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Exact : LReal;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Time
SCL  ·  Elementary data types

== What it does ==
The elementary data type Time. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits
  Range | T#-24D20H31M23S648MS .. T#24D20H31M23S647MS (ms)
  CPUs | all CPUs

== Syntax ==
    <name> : Time;
    <name> : Time := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Delay : Time := T#5S;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LTime
SCL  ·  Elementary data types

== What it does ==
The elementary data type LTime. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits
  Range | LT#-106751D .. LT#106751D (ns)
  CPUs | S7-1500

== Syntax ==
    <name> : LTime;
    <name> : LTime := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Fine : LTime := LT#1MS;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## S5Time
SCL  ·  Elementary data types

== What it does ==
The elementary data type S5Time. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits (BCD with a time base)
  Range | S5T#0MS .. S5T#2H46M30S
  CPUs | S7-300/400

== Syntax ==
    <name> : S5Time;
    <name> : S5Time := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        T_Val : S5Time := S5T#2S;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Date
SCL  ·  Elementary data types

== What it does ==
The elementary data type Date. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits (days)
  Range | D#1990-01-01 .. D#2168-12-31
  CPUs | all CPUs

== Syntax ==
    <name> : Date;
    <name> : Date := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Today : Date;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Time_Of_Day
SCL  ·  Elementary data types

== What it does ==
The elementary data type Time_Of_Day. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 32 bits (ms)
  Range | TOD#00:00:00 .. TOD#23:59:59.999
  CPUs | all CPUs

== Syntax ==
    <name> : Time_Of_Day;
    <name> : Time_Of_Day := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Start_At : Time_Of_Day := TOD#06:00:00;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LTime_Of_Day
SCL  ·  Elementary data types

== What it does ==
The elementary data type LTime_Of_Day. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits (ns)
  Range | LTOD#00:00:00 .. LTOD#23:59:59.999999999
  CPUs | S7-1500

== Syntax ==
    <name> : LTime_Of_Day;
    <name> : LTime_Of_Day := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        At : LTime_Of_Day;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Date_And_Time
SCL  ·  Elementary data types

== What it does ==
The elementary data type Date_And_Time. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 8 bytes (BCD)
  Range | DT#1990-01-01-00:00:00 .. DT#2089-12-31-23:59:59.999
  CPUs | all CPUs

== Syntax ==
    <name> : Date_And_Time;
    <name> : Date_And_Time := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Stamp : Date_And_Time;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## LDT
SCL  ·  Elementary data types

== What it does ==
The elementary data type LDT. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 64 bits (ns since 1970)
  Range | LDT#1970-01-01-00:00:00 .. LDT#2262-04-11-23:47:16
  CPUs | S7-1500

== Syntax ==
    <name> : LDT;
    <name> : LDT := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Stamp : LDT;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Char
SCL  ·  Elementary data types

== What it does ==
The elementary data type Char. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 8 bits
  Range | one ASCII character
  CPUs | all CPUs

== Syntax ==
    <name> : Char;
    <name> : Char := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Key : Char := 'A';
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## WChar
SCL  ·  Elementary data types

== What it does ==
The elementary data type WChar. It is used in declarations: the interface of a block, the variables of a data block, a VAR_TEMP, a PLC tag.

== The type ==
  Property | Value
  Size | 16 bits
  Range | one Unicode character
  CPUs | S7-1200/1500

== Syntax ==
    <name> : WChar;
    <name> : WChar := <start value>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Insert the type name into a declaration (VAR_TEMP .. END_VAR at the top of the network), or type it in the Data type column of the interface / the DB / the tag table.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    VAR_TEMP
        Letter : WChar;
    END_VAR

== Good to know ==
- Values of different types do not mix: convert with X_TO_Y (INT_TO_REAL ..).
- On a CPU that does not have the type the compiler says so.

########## Array[..] of
SCL  ·  Structured data types

== What it does ==
An array: many values of one type under one name, reached by an index. Array[0..9] of Int holds 10 Int: Arr[0] .. Arr[9]. The index may be a variable: "DB".Arr[#i].

== Syntax ==
    <name> : Array[<lo>..<hi>] of <type>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it in a DB or the interface; on the Data blocks screen an array opens (the mark) to show its elements with their own start values.
4. Use it with an index: "Data".Arr[3], "Data".Arr[#i] in a FOR loop.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
Clears the whole array.
    // "Data": Val : Array[0..9] of Int
    FOR #i := 0 TO 9 DO
        "Data".Val[#i] := 0;
    END_FOR;

== Good to know ==
- An index outside lo .. hi is an error at run time (the CPU stops or OB121).
- Array of Bool packs 8 values into a byte.

########## Array[.., ..] of
SCL  ·  Structured data types

== What it does ==
An array of two dimensions: Array[0..2, 0..3] of Int is 3 rows of 4 values; Arr[1, 2] is row 1, column 2. In memory the last index runs fastest.

== Syntax ==
    <name> : Array[<lo1>..<hi1>, <lo2>..<hi2>] of <type>;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it like a one-dimensional array; give both indexes when it is used.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The elements in memory ==
  Arr | [.., 0] | [.., 1] | [.., 2] | [.., 3]
  [0, ..] | 0 | 1 | 2 | 3
  [1, ..] | 4 | 5 | 6 | 7
  [2, ..] | 8 | 9 | 10 | 11

== Example ==
    "Table".Cell[#Row, #Col] := #Value;

########## Struct
SCL  ·  Structured data types

== What it does ==
A structure: several members of different types under one name: Motor.Speed, Motor.Running. In the Data blocks screen and the interface a struct opens to its members with their addresses.

== Syntax ==
    <name> : Struct
        <member> : <type>;
        ..
    END_STRUCT;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it in a DB or an interface (in an .scl source as text).
4. For a struct used many times make a PLC data type (TYPE / UDT) instead.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    // a DB variable Motor : Struct Speed : Int; Running : Bool; END_STRUCT
    IF "Plant".Motor.Running THEN
        "Plant".Motor.Speed := 1500;
    END_IF;

########## String[n]
SCL  ·  Structured data types

== What it does ==
A text of at most n characters (n <= 254). A String needs n + 2 bytes: the maximum, the current length, the characters. WString holds Unicode characters (S7-1200/1500).

== Syntax ==
    <name> : String[20];

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it; work with it through LEN, CONCAT, LEFT, RIGHT, MID, FIND.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== In memory ==
  Byte | 0 | 1 | 2 | 3 | 4
  Content | max (20) | length (3) | 'A' | 'B' | 'C'

== Example ==
    #Msg := CONCAT(IN1 := 'Tank ', IN2 := "Tank_No");

########## WString[n]
SCL  ·  Structured data types

== What it does ==
A text of at most n characters (n <= 254). A String needs n + 2 bytes: the maximum, the current length, the characters. WString holds Unicode characters (S7-1200/1500).

== Syntax ==
    <name> : WString[20];

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it; work with it through LEN, CONCAT, LEFT, RIGHT, MID, FIND.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== In memory ==
  Byte | 0 | 1 | 2 | 3 | 4
  Content | max (20) | length (3) | 'A' | 'B' | 'C'

== Example ==
    #Msg := CONCAT(IN1 := 'Tank ', IN2 := "Tank_No");

########## DTL
SCL  ·  Structured data types

== What it does ==
Date and time long (12 bytes, S7-1200/1500): the members YEAR, MONTH, DAY, WEEKDAY, HOUR, MINUTE, SECOND, NANOSECOND. The clock of the CPU is read into a DTL.

== The members ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999999999

== Syntax ==
    <name> : DTL;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare it, then use the members: #Now.HOUR.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    IF ("Clock".Now.HOUR >= 22) OR ("Clock".Now.HOUR < 6) THEN
        "Night" := TRUE;
    END_IF;

########## IEC_TIMER / TON_TIME
SCL  ·  Structured data types

== What it does ==
The data type of a timer instance. TON_TIME, TOF_TIME, TP_TIME, TONR_TIME (or IEC_TIMER, which can run any of them) hold PT, ET, IN and Q of one timer.

== Syntax ==
    Delay : TON_TIME;        // a Static of the FB
    Timer : IEC_TIMER;       // in a DB: "DB".Timer.TON(..)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance, then call it: #Delay(IN := .., PT := ..); see the Timers category.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members ==
  Member | Type | Meaning
  PT | Time | the preset
  ET | Time | the elapsed time
  IN | Bool | the input
  Q | Bool | the output

== Example ==
    #Delay(IN := "Start", PT := T#3S);
    "Lamp" := #Delay.Q;

########## IEC_COUNTER / CTU_INT
SCL  ·  Structured data types

== What it does ==
The data type of a counter instance: CTU_INT, CTD_INT, CTUD_INT (and the DInt / UDInt .. kinds) or IEC_COUNTER hold CU, CD, R, LD, PV, CV, Q / QU / QD of one counter.

== Syntax ==
    Count : CTU_INT;         // a Static of the FB
    Counter : IEC_COUNTER;    // in a DB: "DB".Counter.CTU(..)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance, then call it; see the Counters category.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members ==
  Member | Type | Meaning
  CU / CD | Bool | count up / down
  R / LD | Bool | reset / load
  PV | Int | the preset
  CV | Int | the value
  QU / QD | Bool | the outputs

== Example ==
    #Count(CU := "Sensor", R := "Reset", PV := 10);
    "Full" := #Count.Q;

########## VAR_INPUT
SCL  ·  Declaration sections

== What it does ==
The inputs of an FC / FB: the caller gives them (In := ..); inside the block they are read.

== Syntax ==
    VAR_INPUT
        In1 : Bool;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR_INPUT
        In1 : Bool;
    END_VAR

########## VAR_OUTPUT
SCL  ·  Declaration sections

== What it does ==
The outputs of an FC / FB: the block writes them, the caller reads them (Out => ..).

== Syntax ==
    VAR_OUTPUT
        Out1 : Bool;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR_OUTPUT
        Out1 : Bool;
    END_VAR

########## VAR_IN_OUT
SCL  ·  Declaration sections

== What it does ==
In / out parameters: the caller gives a variable; the block reads and writes it (by reference).

== Syntax ==
    VAR_IN_OUT
        InOut1 : Int;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR_IN_OUT
        InOut1 : Int;
    END_VAR

########## VAR (static)
SCL  ·  Declaration sections

== What it does ==
Static variables of an FB: they keep their value from cycle to cycle in the instance DB. Timers, counters, edges and multi-instances of an FB are Statics.

== Syntax ==
    VAR
        Stat1 : Int;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR
        Stat1 : Int;
    END_VAR

########## VAR RETAIN
SCL  ·  Declaration sections

== What it does ==
Static variables that keep their value over a power failure (retentive).

== Syntax ==
    VAR RETAIN
        Stat1 : Int;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR RETAIN
        Stat1 : Int;
    END_VAR

########## VAR_TEMP
SCL  ·  Declaration sections

== What it does ==
Temporary variables: they live only while the block runs (no value from the last cycle). In this editor a VAR_TEMP section at the top of an SCL network declares #tmp for that network.

== Syntax ==
    VAR_TEMP
        tmp : Int;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR_TEMP
        tmp : Int;
    END_VAR

########## VAR CONSTANT
SCL  ·  Declaration sections

== What it does ==
Local constants: a name for a fixed value (#C_MAX); they cannot be written.

== Syntax ==
    VAR CONSTANT
        C_MAX : Int := 10;
    END_VAR

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. In the program editor the interface table above the networks has these sections (+ Input, + Output ..); add a row there instead of typing the section.
4. In an .scl source (Import .scl) the sections are written as text; VAR_TEMP / VAR CONSTANT also at the top of an SCL network.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The sections ==
  Section | Who writes | Keeps its value | Blocks
  VAR_INPUT | the caller | FB: yes, FC: no | FC, FB
  VAR_OUTPUT | the block | FB: yes | FC, FB
  VAR_IN_OUT | both | - | FC, FB
  VAR | the block | yes | FB
  VAR_TEMP | the block | no | all
  VAR CONSTANT | nobody | - | all

== Example ==
    VAR CONSTANT
        C_MAX : Int := 10;
    END_VAR

########## FUNCTION (FC)
SCL  ·  Block templates (.scl source)

== What it does ==
A function: a block without memory of its own. It works with its parameters and temps; a value it must keep goes to a DB. ": Void" has no return value, ": Int" returns an Int (#Ret_Val).

== Syntax ==
    FUNCTION "NewFC" : Void
    VERSION : 0.1
       VAR_INPUT
          IN : Int;
       END_VAR
    
    BEGIN
    
    END_FUNCTION

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    FUNCTION "NewFC" : Void
    VERSION : 0.1
       VAR_INPUT
          IN : Int;
       END_VAR
    
    BEGIN
    
    END_FUNCTION

########## FUNCTION_BLOCK (FB)
SCL  ·  Block templates (.scl source)

== What it does ==
A function block: a block with memory (its instance DB). Timers, counters, sequences live in FBs. Every call has its own instance.

== Syntax ==
    FUNCTION_BLOCK "NewFB"
    VERSION : 0.1
       VAR_INPUT
          Start : Bool;
       END_VAR
       VAR
          Count : DInt;
       END_VAR
    
    BEGIN
    
    END_FUNCTION_BLOCK

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    FUNCTION_BLOCK "NewFB"
    VERSION : 0.1
       VAR_INPUT
          Start : Bool;
       END_VAR
       VAR
          Count : DInt;
       END_VAR
    
    BEGIN
    
    END_FUNCTION_BLOCK

########## ORGANIZATION_BLOCK (OB)
SCL  ·  Block templates (.scl source)

== What it does ==
An organization block: the CPU calls it (OB1 every cycle, OB100 at the start, OB35 every 100 ms ..). It is not called from the program.

== Syntax ==
    ORGANIZATION_BLOCK "Main"
    VERSION : 0.1
    
    BEGIN
    
    END_ORGANIZATION_BLOCK

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    ORGANIZATION_BLOCK "Main"
    VERSION : 0.1
    
    BEGIN
    
    END_ORGANIZATION_BLOCK

########## DATA_BLOCK (global)
SCL  ·  Block templates (.scl source)

== What it does ==
A global data block: variables that every block can read and write ("DB".Var).

== Syntax ==
    DATA_BLOCK "NewDB"
    VERSION : 0.1
       VAR
          Value : Int;
       END_VAR
    
    BEGIN
    
    END_DATA_BLOCK

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    DATA_BLOCK "NewDB"
    VERSION : 0.1
       VAR
          Value : Int;
       END_VAR
    
    BEGIN
    
    END_DATA_BLOCK

########## DATA_BLOCK (instance)
SCL  ·  Block templates (.scl source)

== What it does ==
The instance data block of an FB: the memory of one call of the FB.

== Syntax ==
    DATA_BLOCK "iNewFB"
    VERSION : 0.1
    NON_RETAIN
    "NewFB"
    
    BEGIN
    
    END_DATA_BLOCK

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    DATA_BLOCK "iNewFB"
    VERSION : 0.1
    NON_RETAIN
    "NewFB"
    
    BEGIN
    
    END_DATA_BLOCK

########## TYPE (UDT)
SCL  ·  Block templates (.scl source)

== What it does ==
A PLC data type (UDT): a struct with a name, used as the type of many variables ("Valve_T").

== Syntax ==
    TYPE "typeNew"
    VERSION : 0.1
       STRUCT
          Value : Int;
       END_STRUCT;
    
    END_TYPE

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. These templates are for an .scl source file: write the block as text, then Import .scl (SCL source ▼ under the blocks) makes the block, the DB or the type.
4. In the editor itself blocks are made with + FC / + FB / + OB, DBs and types on the Data blocks screen.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    TYPE "typeNew"
    VERSION : 0.1
       STRUCT
          Value : Int;
       END_STRUCT;
    
    END_TYPE

########## R_TRIG (rising edge)
SCL  ·  Bit logic / edges

== What it does ==
Rising edge: Q is TRUE for exactly one cycle when CLK goes from FALSE to TRUE. Typical: do something once per button press, count a pulse, start a sequence step.

== Syntax ==
    #R_TRIG_Instance(CLK := ..);
    IF #R_TRIG_Instance.Q THEN .. END_IF;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static R_TRIG_Instance : R_TRIG in the FB interface.
4. Call it in every cycle, then use .Q / .Q1.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0010000001000000
  (Q: one cycle at every rising edge)

== Example ==
Counts every press of the button once.
    // Static: Edge : R_TRIG
    #Edge(CLK := "Button");
    IF #Edge.Q THEN
        "Presses" := "Presses" + 1;
    END_IF;

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## F_TRIG (falling edge)
SCL  ·  Bit logic / edges

== What it does ==
Falling edge: Q is TRUE for exactly one cycle when CLK goes from TRUE to FALSE. Typical: a button released, a part that left the sensor.

== Syntax ==
    #F_TRIG_Instance(CLK := ..);
    IF #F_TRIG_Instance.Q THEN .. END_IF;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static F_TRIG_Instance : F_TRIG in the FB interface.
4. Call it in every cycle, then use .Q / .Q1.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0000001000010000
  (Q: one cycle at every falling edge)

== Example ==
Counts a part when it has left the sensor.
    // Static: Gone : F_TRIG
    #Gone(CLK := "Part_Sensor");
    IF #Gone.Q THEN
        "Parts" := "Parts" + 1;
    END_IF;

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## RS (reset dominant)
SCL  ·  Bit logic / edges

== What it does ==
Flip-flop, reset dominant. S = TRUE sets Q1, R1 = TRUE resets it; when both are TRUE, R1 wins (Q1 = FALSE). Q1 keeps its value when both are FALSE. Typical: a motor latch where the stop must always win.

== Syntax ==
    #RS_Instance(S := .., R1 := ..);
    .. := #RS_Instance.Q1;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static RS_Instance : RS in the FB interface.
4. Call it in every cycle, then use .Q / .Q1.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] S=0110000111100000 / R1=0001100001100000 / Q1=0110000110000000
  (both TRUE (steps 9, 10): reset wins)

== Example ==
Start / stop of a motor: stop and overload always win.
    // Static: Latch : RS
    #Latch(S := "Start_PB", R1 := "Stop_PB" OR "Overload");
    "Motor" := #Latch.Q1;

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## SR (set dominant)
SCL  ·  Bit logic / edges

== What it does ==
Flip-flop, set dominant. S1 = TRUE sets Q1, R = TRUE resets it; when both are TRUE, S1 wins (Q1 = TRUE). Typical: an alarm memory that must not be lost while the cause is there.

== Syntax ==
    #SR_Instance(S1 := .., R := ..);
    .. := #SR_Instance.Q1;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static SR_Instance : SR in the FB interface.
4. Call it in every cycle, then use .Q / .Q1.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] S1=0110000111100000 / R=0001100001100000 / Q1=0110000111111111
  (both TRUE (steps 9, 10): set wins)

== Example ==
The alarm stays until it is acknowledged and the temperature is normal again.
    // Static: Mem : SR
    #Mem(S1 := "High_Temp", R := "Ack");
    "Alarm_Lamp" := #Mem.Q1;

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## TON (on delay)
SCL  ·  Timers

== What it does ==
On delay. When IN becomes TRUE the timer starts; Q becomes TRUE when IN has stayed TRUE for the time PT. When IN goes FALSE, Q and the elapsed time ET go back to 0 at once. A pulse on IN shorter than PT does nothing. Typical: a motor that starts only after the start button was held for 2 s, a filter for a bouncing sensor.

== Syntax ==
    #TON_Instance(IN := .., PT := ..);
    .. := #TON_Instance.Q;    .. := #TON_Instance.ET;

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS or a Time variable
  .Q | Bool | the output (read after the call)
  .ET | Time | the elapsed time (0 .. PT)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: in the interface of the FB a row Static TON_Instance : TON_TIME (or in a global DB: Timer : IEC_TIMER, then "DB".Timer.TON(..)).
4. Fill in IN (a condition) and PT. Call the timer in every cycle (not only inside an IF that may not run).
5. Use .Q (and .ET) after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] IN=0111111000110000 / ^PT:1-4 / Q=0000111000000000 / ET~0,1,2,3,3,3,3,0,0,1,2,0,0,0,0,0
  (PT = 3 steps: Q after IN was TRUE for PT; the second pulse is shorter than PT: no Q)

== Example ==
The motor starts 2 s after the start button; the time left is shown on the HMI.
    // Static: Delay : TON_TIME
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;
    "Remaining" := T#2S - #Delay.ET;

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TOF (off delay)
SCL  ·  Timers

== What it does ==
Off delay. Q follows IN to TRUE at once; when IN goes FALSE, Q stays TRUE for the time PT and goes FALSE after it. IN TRUE again before PT ends restarts it (Q stays TRUE). Typical: a fan that runs on for 30 s after the heater is off, a light that stays on after the last movement.

== Syntax ==
    #TOF_Instance(IN := .., PT := ..);
    .. := #TOF_Instance.Q;    .. := #TOF_Instance.ET;

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS or a Time variable
  .Q | Bool | the output (read after the call)
  .ET | Time | the elapsed time (0 .. PT)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: in the interface of the FB a row Static TOF_Instance : TOF_TIME (or in a global DB: Timer : IEC_TIMER, then "DB".Timer.TOF(..)).
4. Fill in IN (a condition) and PT. Call the timer in every cycle (not only inside an IF that may not run).
5. Use .Q (and .ET) after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] IN=0111100000110000 / Q=0111111100111110 / ^PT:5-8 / ET~0,0,0,0,0,1,2,3,3,3,0,0,1,2,3,3
  (PT = 3 steps: Q stays TRUE for PT after IN went FALSE)

== Example ==
The fan runs with the heater and 30 s longer.
    // Static: RunOn : TOF_TIME
    #RunOn(IN := "Heater_On", PT := T#30S);
    "Fan" := #RunOn.Q;

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TP (pulse)
SCL  ·  Timers

== What it does ==
Pulse. A rising edge of IN starts a pulse of the length PT on Q. The pulse runs to its end even when IN goes FALSE early, and a new edge during the pulse does not restart it. Typical: a horn for exactly 3 s, a fixed pulse for a counter or a valve.

== Syntax ==
    #TP_Instance(IN := .., PT := ..);
    .. := #TP_Instance.Q;    .. := #TP_Instance.ET;

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS or a Time variable
  .Q | Bool | the output (read after the call)
  .ET | Time | the elapsed time (0 .. PT)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: in the interface of the FB a row Static TP_Instance : TP_TIME (or in a global DB: Timer : IEC_TIMER, then "DB".Timer.TP(..)).
4. Fill in IN (a condition) and PT. Call the timer in every cycle (not only inside an IF that may not run).
5. Use .Q (and .ET) after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] IN=0110000011111110 / Q=0111100011110000 / ^PT:1-5 / ET~0,1,2,3,4,0,0,0,1,2,3,4,4,4,4,0
  (PT = 4 steps: the pulse always lasts PT, how long IN stays TRUE does not matter)

== Example ==
A horn for exactly 3 s on every new alarm.
    // Static: Horn : TP_TIME, Edge : R_TRIG
    #Edge(CLK := "Alarm");
    #Horn(IN := #Edge.Q, PT := T#3S);
    "Horn_Out" := #Horn.Q;

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TONR (retentive on delay)
SCL  ·  Timers

== What it does ==
Retentive on delay (time accumulator, S7-1200/1500). While IN is TRUE the time adds up in ET; when IN goes FALSE, ET stays (it is not reset). Q becomes TRUE when ET reaches PT. Only R resets ET and Q. Typical: the running hours of a pump, a maintenance interval.

== Syntax ==
    #TONR_Instance(IN := .., R := .., PT := ..);
    .. := #TONR_Instance.Q;    .. := #TONR_Instance.ET;

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the input: the time runs while it is TRUE
  R | Bool | reset: ET := 0, Q := FALSE
  PT | Time | the preset time: T#2S, T#500MS or a Time variable
  .Q | Bool | the output (read after the call)
  .ET | Time | the elapsed time (0 .. PT)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: in the interface of the FB a row Static TONR_Instance : TONR_TIME (or in a global DB: Timer : IEC_TIMER, then "DB".Timer.TONR(..)).
4. Fill in IN (a condition) and PT. Call the timer in every cycle (not only inside an IF that may not run).
5. Use .Q (and .ET) after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] IN=0111000111100000 / R=0000000000000110 / Q=0000000111111000 / ET~0,1,2,3,3,3,3,4,4,4,4,4,4,0,0,0
  (PT = 4 steps: ET adds the times while IN is TRUE; R resets it)

== Example ==
After 100 running hours of the pump "Service_Due" comes; "Reset_Hours" sets it back.
    // Static: Hours : TONR_TIME
    #Hours(IN := "Pump_On", R := "Reset_Hours", PT := T#100H);
    "Service_Due" := #Hours.Q;

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## IEC_TIMER .TON
SCL  ·  Timers

== What it does ==
On delay. When IN becomes TRUE the timer starts; Q becomes TRUE when IN has stayed TRUE for the time PT. When IN goes FALSE, Q and the elapsed time ET go back to 0 at once. A pulse on IN shorter than PT does nothing. Typical: a motor that starts only after the start button was held for 2 s, a filter for a bouncing sensor.

== Syntax ==
    #TON_Instance(IN := .., PT := ..);
    .. := #TON_Instance.Q;    .. := #TON_Instance.ET;

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS or a Time variable
  .Q | Bool | the output (read after the call)
  .ET | Time | the elapsed time (0 .. PT)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: in the interface of the FB a row Static TON_Instance : TON_TIME (or in a global DB: Timer : IEC_TIMER, then "DB".Timer.TON(..)).
4. Fill in IN (a condition) and PT. Call the timer in every cycle (not only inside an IF that may not run).
5. Use .Q (and .ET) after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Timing diagram ==
  [timing] IN=0111111000110000 / ^PT:1-4 / Q=0000111000000000 / ET~0,1,2,3,3,3,3,0,0,1,2,0,0,0,0,0
  (PT = 3 steps: Q after IN was TRUE for PT; the second pulse is shorter than PT: no Q)

== Example ==
The motor starts 2 s after the start button; the time left is shown on the HMI.
    // Static: Delay : TON_TIME
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;
    "Remaining" := T#2S - #Delay.ET;

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## CTU (count up)
SCL  ·  Counters

== What it does ==
Count up. Every rising edge of CU adds 1 to the counter value CV. Q is TRUE while CV >= PV. R = TRUE sets CV to 0. Typical: count boxes on a conveyor and stop after 10.

== Syntax ==
    #CTU_Instance(CU := .., R := .., PV := 10);
    .. := #CTU_Instance.Q;   .. := #CTU_Instance.CV;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static CTU_Instance : CTU_INT in the FB interface (or in a DB: Counter : IEC_COUNTER, then "DB".Counter.CTU(..)).
4. Fill in the inputs; the counter counts the rising edges itself, no R_TRIG is needed.
5. Read .Q / .CV after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up on a rising edge
  R | Bool | reset: CV := 0
  PV | Int | the preset value
  Q | Bool | CV >= PV
  CV | Int | the counter value

== Timing diagram ==
  [timing] CU=0101010101000000 / R=0000000000001100 / CV~0,1,1,2,2,3,3,4,4,5,5,5,0,0,0,0 / Q=0000011111110000
  (PV = 3: Q from the third edge on, R sets CV back to 0)

== Example ==
Counts the boxes; at 10 "Full" comes, the reset button starts again.
    // Static: Count : CTU_INT
    #Count(CU := "Box_Sensor", R := "Reset_PB", PV := 10);
    "Full" := #Count.Q;
    "Boxes" := #Count.CV;

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## CTD (count down)
SCL  ·  Counters

== What it does ==
Count down. LD = TRUE loads CV with PV; every rising edge of CD subtracts 1. Q is TRUE while CV <= 0. Typical: the parts left in a magazine.

== Syntax ==
    #CTD_Instance(CD := .., LD := .., PV := 10);
    .. := #CTD_Instance.Q;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static CTD_Instance : CTD_INT in the FB interface (or in a DB: Counter : IEC_COUNTER, then "DB".Counter.CTD(..)).
4. Fill in the inputs; the counter counts the rising edges itself, no R_TRIG is needed.
5. Read .Q / .CV after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Parameters ==
  Name | Data type | Meaning
  CD | Bool | count down on a rising edge
  LD | Bool | load: CV := PV
  PV | Int | the preset value
  Q | Bool | CV <= 0
  CV | Int | the counter value

== Timing diagram ==
  [timing] LD=0110000000000000 / CD=0001010100000000 / CV~0,3,3,2,2,1,1,0,0,0,0,0,0,0,0,0 / Q=1000000111111111
  (PV = 3: LD loads 3, every edge of CD counts down, Q at CV <= 0)

== Example ==
A magazine of 20 parts: "Empty" when the last one is out.
    // Static: Left : CTD_INT
    #Left(CD := "Part_Out", LD := "Refill", PV := 20);
    "Empty" := #Left.Q;

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## CTUD (up / down)
SCL  ·  Counters

== What it does ==
Count up and down. A rising edge of CU adds 1, of CD subtracts 1. R sets CV to 0 (it wins), LD loads PV. QU is TRUE while CV >= PV, QD while CV <= 0. Typical: the cars in a parking garage (in / out).

== Syntax ==
    #CTUD_Instance(CU := .., CD := .., R := .., LD := .., PV := 10);
    .. := #CTUD_Instance.QU;   .. := #CTUD_Instance.QD;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static CTUD_Instance : CTUD_INT in the FB interface (or in a DB: Counter : IEC_COUNTER, then "DB".Counter.CTUD(..)).
4. Fill in the inputs; the counter counts the rising edges itself, no R_TRIG is needed.
5. Read .Q / .CV after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up
  CD | Bool | count down
  R | Bool | reset: CV := 0
  LD | Bool | load: CV := PV
  PV | Int | the preset value
  QU | Bool | CV >= PV
  QD | Bool | CV <= 0
  CV | Int | the counter value

== Timing diagram ==
  [timing] CU=0101010000000000 / CD=0000000101000000 / CV~0,1,1,2,2,3,3,2,2,1,1,1,1,1,1,1 / QU=0000011000000000 / QD=1000000000000000
  (PV = 3: up three times, down twice)

== Example ==
The garage is full at 50 cars.
    // Static: Cars : CTUD_INT
    #Cars(CU := "Car_In", CD := "Car_Out", R := "Reset", LD := FALSE, PV := 50);
    "Garage_Full" := #Cars.QU;

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## IEC_COUNTER .CTU
SCL  ·  Counters

== What it does ==
Count up. Every rising edge of CU adds 1 to the counter value CV. Q is TRUE while CV >= PV. R = TRUE sets CV to 0. Typical: count boxes on a conveyor and stop after 10.

== Syntax ==
    #CTU_Instance(CU := .., R := .., PV := 10);
    .. := #CTU_Instance.Q;   .. := #CTU_Instance.CV;

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the instance: Static CTU_Instance : CTU_INT in the FB interface (or in a DB: Counter : IEC_COUNTER, then "DB".Counter.CTU(..)).
4. Fill in the inputs; the counter counts the rising edges itself, no R_TRIG is needed.
5. Read .Q / .CV after the call.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up on a rising edge
  R | Bool | reset: CV := 0
  PV | Int | the preset value
  Q | Bool | CV >= PV
  CV | Int | the counter value

== Timing diagram ==
  [timing] CU=0101010101000000 / R=0000000000001100 / CV~0,1,1,2,2,3,3,4,4,5,5,5,0,0,0,0 / Q=0000011111110000
  (PV = 3: Q from the third edge on, R sets CV back to 0)

== Example ==
Counts the boxes; at 10 "Full" comes, the reset button starts again.
    // Static: Count : CTU_INT
    #Count(CU := "Box_Sensor", R := "Reset_PB", PV := 10);
    "Full" := #Count.Q;
    "Boxes" := #Count.CV;

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## MIN
SCL  ·  Comparison / selection

== What it does ==
Returns the smallest of its inputs (2 .. 32 in SCL, up to 4 in the LAD box). All inputs have the same data type (Int, DInt, Real, Time ..).

== Syntax ==
    MIN(IN1 := .., IN2 := ..)

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  IN3 .. | number | more values (optional)
  OUT | number | the smallest

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := MIN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN1 | IN2 | IN3 | OUT
  5 | 9 |  | 5
  -3 | 2 | 7 | -3
  2.5 | 2.4 |  | 2.4

== Example ==
The speed of the HMI, but never more than the maximum.
    "Speed_Set" := MIN(IN1 := "Speed_HMI", IN2 := "Speed_Max");

== Good to know ==
- Mixed types need a conversion first (INT_TO_REAL ..).

########## MAX
SCL  ·  Comparison / selection

== What it does ==
Returns the largest of its inputs (2 .. 32 in SCL, up to 4 in the LAD box).

== Syntax ==
    MAX(IN1 := .., IN2 := ..)

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  IN3 .. | number | more values
  OUT | number | the largest

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := MAX(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN1 | IN2 | IN3 | OUT
  5 | 9 |  | 9
  -3 | 2 | 7 | 7
  2.5 | 2.4 |  | 2.5

== Example ==
Keeps the highest level seen (a peak memory).
    "Level_Peak" := MAX(IN1 := "Level_Peak", IN2 := "Level");

########## LIMIT
SCL  ·  Comparison / selection

== What it does ==
Limits IN to the range MN .. MX: below MN the result is MN, above MX it is MX, in between IN itself.

== Syntax ==
    LIMIT(MN := .., IN := .., MX := ..)

== Parameters ==
  Name | Data type | Meaning
  MN | number | the lower limit
  IN | number | the value
  MX | number | the upper limit
  OUT | number | IN, limited

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LIMIT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  MN | IN | MX | OUT
  0 | -5 | 100 | 0
  0 | 42 | 100 | 42
  0 | 130 | 100 | 100

== Example ==
The valve gets 0 .. 100 % whatever the controller computes.
    "Valve_Pos" := LIMIT(MN := 0.0, IN := "PID_Out", MX := 100.0);

== Good to know ==
- MN must be <= MX.

########## SEL
SCL  ·  Comparison / selection

== What it does ==
Selects one of two values: G = FALSE gives IN0, G = TRUE gives IN1.

== Syntax ==
    SEL(G := .., IN0 := .., IN1 := ..)

== Parameters ==
  Name | Data type | Meaning
  G | Bool | the selector
  IN0 | any | the value for G = FALSE
  IN1 | any | the value for G = TRUE
  OUT | any | IN0 or IN1

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SEL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  G | IN0 | IN1 | OUT
  FALSE | 21.0 | 17.0 | 21.0
  TRUE | 21.0 | 17.0 | 17.0

== Example ==
The room temperature 21 °C by day, 17 °C at night.
    "Setpoint" := SEL(G := "Night", IN0 := 21.0, IN1 := 17.0);

########## MUX
SCL  ·  Comparison / selection

== What it does ==
Selects the input number K: K = 0 gives IN0, K = 1 IN1 ... A K that has no input gives INELSE (0 when there is none) and ENO = FALSE.

== Syntax ==
    MUX(K := .., IN0 := .., IN1 := .., IN2 := ..)

== Parameters ==
  Name | Data type | Meaning
  K | Int | the number of the input
  IN0 .. IN31 | any | the values
  INELSE | any | the value for a K outside (optional)
  OUT | any | the selected value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := MUX(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  K | IN0 | IN1 | IN2 | OUT
  0 | 10 | 20 | 30 | 10
  1 | 10 | 20 | 30 | 20
  2 | 10 | 20 | 30 | 30
  3 | 10 | 20 | 30 | INELSE (else 0)

== Example ==
A speed per gear.
    "Speed" := MUX(K := "Gear", IN0 := 0, IN1 := 300, IN2 := 800, INELSE := 0);

== Good to know ==
- The LAD box has IN0 .. IN2; SCL takes up to IN31.

########## ABS
SCL  ·  Math functions

== What it does ==
The absolute value: -5 gives 5. Works for integers and Real.

== Syntax ==
    ABS(IN := ..)    or    ABS(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value (also an integer)
  OUT | Real / LReal | ABS(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ABS(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | ABS(IN)
  0.0 | 0.0
  0.5 | 0.5
  2.0 | 2.0
  -1.0 | 1.0
  (computed with the same functions as the CPU)

== Example ==
    "Result" := ABS("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SQR
SCL  ·  Math functions

== What it does ==
The square: IN * IN.

== Syntax ==
    SQR(IN := ..)    or    SQR(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SQR(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SQR(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | SQR(IN)
  0.0 | 0.0
  0.5 | 0.25
  2.0 | 4.0
  -1.0 | 1.0
  (computed with the same functions as the CPU)

== Example ==
    "Result" := SQR("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SQRT
SCL  ·  Math functions

== What it does ==
The square root. A negative IN is invalid (NaN, ENO = FALSE).

== Syntax ==
    SQRT(IN := ..)    or    SQRT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SQRT(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SQRT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | SQRT(IN)
  0.0 | 0.0
  0.5 | 0.7071068
  2.0 | 1.414214
  -1.0 | NaN (invalid: ENO = FALSE)
  (computed with the same functions as the CPU)

== Example ==
    "Result" := SQRT("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## EXP
SCL  ·  Math functions

== What it does ==
e (2.71828) to the power of IN.

== Syntax ==
    EXP(IN := ..)    or    EXP(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | EXP(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := EXP(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | EXP(IN)
  0.0 | 1.0
  0.5 | 1.648721
  2.0 | 7.389056
  -1.0 | 0.3678794
  (computed with the same functions as the CPU)

== Example ==
    "Result" := EXP("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## LN
SCL  ·  Math functions

== What it does ==
The natural logarithm (base e). IN must be > 0.

== Syntax ==
    LN(IN := ..)    or    LN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | LN(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | LN(IN)
  0.0 | NaN (invalid: ENO = FALSE)
  0.5 | -0.6931472
  2.0 | 0.6931472
  -1.0 | NaN (invalid: ENO = FALSE)
  (computed with the same functions as the CPU)

== Example ==
    "Result" := LN("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## LOG
SCL  ·  Math functions

== What it does ==
The logarithm to the base 10. IN must be > 0.

== Syntax ==
    LOG(IN := ..)    or    LOG(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | LOG(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LOG(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | LOG(IN)
  0.0 | NaN (invalid: ENO = FALSE)
  0.5 | -0.30103
  2.0 | 0.30103
  -1.0 | NaN (invalid: ENO = FALSE)
  (computed with the same functions as the CPU)

== Example ==
    "Result" := LOG("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SIN
SCL  ·  Math functions

== What it does ==
The sine of IN in radians (degrees * 3.14159 / 180).

== Syntax ==
    SIN(IN := ..)    or    SIN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SIN(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SIN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | SIN(IN)
  0.0 | 0.0
  0.5 | 0.4794255
  2.0 | 0.9092974
  -1.0 | -0.841471
  (computed with the same functions as the CPU)

== Example ==
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * SIN(#Rad);

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## COS
SCL  ·  Math functions

== What it does ==
The cosine of IN in radians.

== Syntax ==
    COS(IN := ..)    or    COS(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | COS(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := COS(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | COS(IN)
  0.0 | 1.0
  0.5 | 0.8775826
  2.0 | -0.4161468
  -1.0 | 0.5403023
  (computed with the same functions as the CPU)

== Example ==
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * COS(#Rad);

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## TAN
SCL  ·  Math functions

== What it does ==
The tangent of IN in radians.

== Syntax ==
    TAN(IN := ..)    or    TAN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | TAN(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := TAN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | TAN(IN)
  0.0 | 0.0
  0.5 | 0.5463025
  2.0 | -2.18504
  -1.0 | -1.557408
  (computed with the same functions as the CPU)

== Example ==
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * TAN(#Rad);

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ASIN
SCL  ·  Math functions

== What it does ==
The arc sine: the angle in radians (-1.5708 .. 1.5708) whose sine is IN (-1 .. 1).

== Syntax ==
    ASIN(IN := ..)    or    ASIN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ASIN(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ASIN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | ASIN(IN)
  0.0 | 0.0
  0.5 | 0.5235988
  2.0 | NaN (invalid: ENO = FALSE)
  -1.0 | -1.570796
  (computed with the same functions as the CPU)

== Example ==
    "Result" := ASIN("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ACOS
SCL  ·  Math functions

== What it does ==
The arc cosine: the angle in radians (0 .. 3.14159) whose cosine is IN (-1 .. 1).

== Syntax ==
    ACOS(IN := ..)    or    ACOS(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ACOS(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ACOS(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | ACOS(IN)
  0.0 | 1.570796
  0.5 | 1.047198
  2.0 | NaN (invalid: ENO = FALSE)
  -1.0 | 3.141593
  (computed with the same functions as the CPU)

== Example ==
    "Result" := ACOS("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ATAN
SCL  ·  Math functions

== What it does ==
The arc tangent: the angle in radians (-1.5708 .. 1.5708).

== Syntax ==
    ATAN(IN := ..)    or    ATAN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ATAN(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ATAN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | ATAN(IN)
  0.0 | 0.0
  0.5 | 0.4636476
  2.0 | 1.107149
  -1.0 | -0.7853982
  (computed with the same functions as the CPU)

== Example ==
    "Result" := ATAN("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## FRAC
SCL  ·  Math functions

== What it does ==
The decimal places of IN: 3.75 gives 0.75, -2.5 gives -0.5.

== Syntax ==
    FRAC(IN := ..)    or    FRAC(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | FRAC(IN)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := FRAC(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | FRAC(IN)
  0.25 | 0.25
  0.75 | 0.75
  2.25 | 0.25
  -0.75 | -0.75
  (computed with the same functions as the CPU)

== Example ==
    "Result" := FRAC("Value");

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## TRUNC
SCL  ·  Conversion

== What it does ==
Converts a Real into an integer (DInt) by cutting the decimals off: 2.9 gives 2, -2.9 gives -2.

== Syntax ==
    TRUNC(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := TRUNC(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | TRUNC
  2.4 | 2
  2.5 | 2
  3.5 | 3
  2.6 | 2
  -2.5 | -2
  -2.6 | -2

== Example ==
    "Count" := TRUNC("Litres" / 2.5);

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## ROUND
SCL  ·  Conversion

== What it does ==
Converts a Real into an integer (DInt) to the nearest whole number; a half goes to the even one (2.5 gives 2, 3.5 gives 4).

== Syntax ==
    ROUND(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ROUND(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | ROUND
  2.4 | 2
  2.5 | 2
  3.5 | 4
  2.6 | 3
  -2.5 | -2
  -2.6 | -3

== Example ==
    "Count" := ROUND("Litres" / 2.5);

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## CEIL
SCL  ·  Conversion

== What it does ==
Converts a Real into the smallest integer that is not less: 2.1 gives 3, -2.9 gives -2.

== Syntax ==
    CEIL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := CEIL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | CEIL
  2.4 | 3
  2.5 | 3
  3.5 | 4
  2.6 | 3
  -2.5 | -2
  -2.6 | -2

== Example ==
    "Count" := CEIL("Litres" / 2.5);

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## FLOOR
SCL  ·  Conversion

== What it does ==
Converts a Real into the largest integer that is not greater: 2.9 gives 2, -2.1 gives -3.

== Syntax ==
    FLOOR(..)

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := FLOOR(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | FLOOR
  2.4 | 2
  2.5 | 2
  3.5 | 3
  2.6 | 2
  -2.5 | -3
  -2.6 | -3

== Example ==
    "Count" := FLOOR("Litres" / 2.5);

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## NORM_X
SCL  ·  Conversion

== What it does ==
Normalizes VALUE from the range MIN .. MAX to 0.0 .. 1.0: OUT := (VALUE - MIN) / (MAX - MIN). With SCALE_X it turns a raw analog value (0 .. 27648) into a physical one.

== Syntax ==
    NORM_X(MIN := .., VALUE := .., MAX := ..)

== Parameters ==
  Name | Data type | Meaning
  MIN | Int / Real | the start of the range
  VALUE | Int / Real | the value
  MAX | Int / Real | the end of the range
  OUT | Real | 0.0 .. 1.0

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := NORM_X(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  MIN | VALUE | MAX | OUT
  0 | 0 | 27648 | 0.0
  0 | 13824 | 27648 | 0.5
  0 | 27648 | 27648 | 1.0
  0 | 30000 | 27648 | 1.085
  (a value outside MIN .. MAX gives less than 0.0 or more than 1.0)

== Example ==
An analog input 0 .. 27648 as 0 .. 5 m.
    #n := NORM_X(MIN := 0, VALUE := "AI_Level", MAX := 27648);
    "Level_m" := SCALE_X(MIN := 0.0, VALUE := #n, MAX := 5.0);

########## SCALE_X
SCL  ·  Conversion

== What it does ==
Scales VALUE from 0.0 .. 1.0 to the range MIN .. MAX: OUT := VALUE * (MAX - MIN) + MIN. After NORM_X it gives the physical value; before an analog output it turns 0 .. 1 into 0 .. 27648.

== Syntax ==
    SCALE_X(MIN := .., VALUE := .., MAX := ..)

== Parameters ==
  Name | Data type | Meaning
  MIN | Int / Real | the start of the range
  VALUE | Real | 0.0 .. 1.0
  MAX | Int / Real | the end of the range
  OUT | Int / Real | the scaled value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SCALE_X(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  MIN | VALUE | MAX | OUT
  0.0 | 0.0 | 5.0 | 0.0
  0.0 | 0.5 | 5.0 | 2.5
  4.0 | 0.25 | 20.0 | 8.0

== Example ==
A valve position 0 .. 100 % to an analog output.
    "AQ_Valve" := SCALE_X(MIN := 0, VALUE := "Valve_Pos" / 100.0, MAX := 27648);

########## BOOL_TO_INT
SCL  ·  Conversion

== What it does ==
Converts a value of the type BOOL into the type INT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    BOOL_TO_INT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | BOOL | the value
  OUT | INT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := BOOL_TO_INT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  FALSE | 0
  TRUE | 1

== Example ==
The value of "Flow_I" as INT.
    "Flow_R" := BOOL_TO_INT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## INT_TO_BOOL
SCL  ·  Conversion

== What it does ==
Converts a value of the type INT into the type BOOL. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    INT_TO_BOOL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | INT | the value
  OUT | BOOL | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := INT_TO_BOOL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  0 | FALSE
  1 | TRUE
  5 | TRUE

== Example ==
The value of "Flow_I" as BOOL.
    "Flow_R" := INT_TO_BOOL("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## INT_TO_DINT
SCL  ·  Conversion

== What it does ==
Converts a value of the type INT into the type DINT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    INT_TO_DINT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | INT | the value
  OUT | DINT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := INT_TO_DINT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  -5 | -5
  32767 | 32767

== Example ==
The value of "Flow_I" as DINT.
    "Flow_R" := INT_TO_DINT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## DINT_TO_INT
SCL  ·  Conversion

== What it does ==
Converts a value of the type DINT into the type INT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    DINT_TO_INT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | DINT | the value
  OUT | INT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := DINT_TO_INT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  1000 | 1000
  70000 | 4464 (wraps: out of range)
  -40000 | 25536 (wraps)

== Example ==
The value of "Flow_I" as INT.
    "Flow_R" := DINT_TO_INT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## INT_TO_REAL
SCL  ·  Conversion

== What it does ==
Converts a value of the type INT into the type REAL. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    INT_TO_REAL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | INT | the value
  OUT | REAL | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := INT_TO_REAL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  5 | 5.0
  -300 | -300.0
  32767 | 32767.0

== Example ==
The value of "Flow_I" as REAL.
    "Flow_R" := INT_TO_REAL("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## DINT_TO_REAL
SCL  ·  Conversion

== What it does ==
Converts a value of the type DINT into the type REAL. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    DINT_TO_REAL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | DINT | the value
  OUT | REAL | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := DINT_TO_REAL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  100000 | 100000.0
  -7 | -7.0
  16777217 | 16777216.0 (a Real has 7 digits)

== Example ==
The value of "Flow_I" as REAL.
    "Flow_R" := DINT_TO_REAL("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## REAL_TO_INT
SCL  ·  Conversion

== What it does ==
Converts a value of the type REAL into the type INT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    REAL_TO_INT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | REAL | the value
  OUT | INT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := REAL_TO_INT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  2.5 | 2 (a half to even)
  3.5 | 4
  -1.7 | -2
  40000.0 | -25536 (wraps: out of range)

== Example ==
The value of "Flow_I" as INT.
    "Flow_R" := REAL_TO_INT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## REAL_TO_DINT
SCL  ·  Conversion

== What it does ==
Converts a value of the type REAL into the type DINT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    REAL_TO_DINT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | REAL | the value
  OUT | DINT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := REAL_TO_DINT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  2.5 | 2
  1.0E6 | 1000000
  -0.4 | 0

== Example ==
The value of "Flow_I" as DINT.
    "Flow_R" := REAL_TO_DINT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## REAL_TO_LREAL
SCL  ·  Conversion

== What it does ==
Converts a value of the type REAL into the type LREAL. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    REAL_TO_LREAL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | REAL | the value
  OUT | LREAL | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := REAL_TO_LREAL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  0.1 | 0.100000001490116 (the Real error shows)

== Example ==
The value of "Flow_I" as LREAL.
    "Flow_R" := REAL_TO_LREAL("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## LREAL_TO_REAL
SCL  ·  Conversion

== What it does ==
Converts a value of the type LREAL into the type REAL. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    LREAL_TO_REAL(..)

== Parameters ==
  Name | Data type | Meaning
  IN | LREAL | the value
  OUT | REAL | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LREAL_TO_REAL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  3.14159265358979 | 3.141593

== Example ==
The value of "Flow_I" as REAL.
    "Flow_R" := LREAL_TO_REAL("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## INT_TO_WORD
SCL  ·  Conversion

== What it does ==
Converts a value of the type INT into the type WORD. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    INT_TO_WORD(..)

== Parameters ==
  Name | Data type | Meaning
  IN | INT | the value
  OUT | WORD | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := INT_TO_WORD(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  255 | 16#00FF
  -1 | 16#FFFF

== Example ==
The value of "Flow_I" as WORD.
    "Flow_R" := INT_TO_WORD("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## WORD_TO_INT
SCL  ·  Conversion

== What it does ==
Converts a value of the type WORD into the type INT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    WORD_TO_INT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | WORD | the value
  OUT | INT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := WORD_TO_INT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  16#00FF | 255
  16#FFFF | -1

== Example ==
The value of "Flow_I" as INT.
    "Flow_R" := WORD_TO_INT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## DINT_TO_DWORD
SCL  ·  Conversion

== What it does ==
Converts a value of the type DINT into the type DWORD. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    DINT_TO_DWORD(..)

== Parameters ==
  Name | Data type | Meaning
  IN | DINT | the value
  OUT | DWORD | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := DINT_TO_DWORD(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  -1 | 16#FFFF_FFFF
  65536 | 16#0001_0000

== Example ==
The value of "Flow_I" as DWORD.
    "Flow_R" := DINT_TO_DWORD("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## DWORD_TO_DINT
SCL  ·  Conversion

== What it does ==
Converts a value of the type DWORD into the type DINT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    DWORD_TO_DINT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | DWORD | the value
  OUT | DINT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := DWORD_TO_DINT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  16#0000_0010 | 16
  16#FFFF_FFFF | -1

== Example ==
The value of "Flow_I" as DINT.
    "Flow_R" := DWORD_TO_DINT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## BYTE_TO_WORD
SCL  ·  Conversion

== What it does ==
Converts a value of the type BYTE into the type WORD. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    BYTE_TO_WORD(..)

== Parameters ==
  Name | Data type | Meaning
  IN | BYTE | the value
  OUT | WORD | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := BYTE_TO_WORD(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  16#A5 | 16#00A5

== Example ==
The value of "Flow_I" as WORD.
    "Flow_R" := BYTE_TO_WORD("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## WORD_TO_BYTE
SCL  ·  Conversion

== What it does ==
Converts a value of the type WORD into the type BYTE. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    WORD_TO_BYTE(..)

== Parameters ==
  Name | Data type | Meaning
  IN | WORD | the value
  OUT | BYTE | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := WORD_TO_BYTE(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  16#12A5 | 16#A5 (the low byte)

== Example ==
The value of "Flow_I" as BYTE.
    "Flow_R" := WORD_TO_BYTE("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## TIME_TO_DINT
SCL  ·  Conversion

== What it does ==
Converts a value of the type TIME into the type DINT. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    TIME_TO_DINT(..)

== Parameters ==
  Name | Data type | Meaning
  IN | TIME | the value
  OUT | DINT | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := TIME_TO_DINT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  T#1S | 1000 (ms)
  T#1M30S | 90000

== Example ==
The value of "Flow_I" as DINT.
    "Flow_R" := TIME_TO_DINT("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## DINT_TO_TIME
SCL  ·  Conversion

== What it does ==
Converts a value of the type DINT into the type TIME. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    DINT_TO_TIME(..)

== Parameters ==
  Name | Data type | Meaning
  IN | DINT | the value
  OUT | TIME | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := DINT_TO_TIME(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  1500 | T#1S500MS
  60000 | T#1M

== Example ==
The value of "Flow_I" as TIME.
    "Flow_R" := DINT_TO_TIME("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## S5TIME_TO_TIME
SCL  ·  Conversion

== What it does ==
Converts a value of the type S5TIME into the type TIME. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    S5TIME_TO_TIME(..)

== Parameters ==
  Name | Data type | Meaning
  IN | S5TIME | the value
  OUT | TIME | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := S5TIME_TO_TIME(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  S5T#2S | T#2S
  S5T#1M10S | T#1M10S

== Example ==
The value of "Flow_I" as TIME.
    "Flow_R" := S5TIME_TO_TIME("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## TIME_TO_S5TIME
SCL  ·  Conversion

== What it does ==
Converts a value of the type TIME into the type S5TIME. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    TIME_TO_S5TIME(..)

== Parameters ==
  Name | Data type | Meaning
  IN | TIME | the value
  OUT | S5TIME | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := TIME_TO_S5TIME(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  T#2S | S5T#2S
  T#3H | S5T#2H46M30S (the largest)

== Example ==
The value of "Flow_I" as S5TIME.
    "Flow_R" := TIME_TO_S5TIME("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## CHAR_TO_BYTE
SCL  ·  Conversion

== What it does ==
Converts a value of the type CHAR into the type BYTE. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    CHAR_TO_BYTE(..)

== Parameters ==
  Name | Data type | Meaning
  IN | CHAR | the value
  OUT | BYTE | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := CHAR_TO_BYTE(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  'A' | 16#41 (65)

== Example ==
The value of "Flow_I" as BYTE.
    "Flow_R" := CHAR_TO_BYTE("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## BYTE_TO_CHAR
SCL  ·  Conversion

== What it does ==
Converts a value of the type BYTE into the type CHAR. SCL does not mix types by itself: every assignment of another type needs such a conversion.

== Syntax ==
    BYTE_TO_CHAR(..)

== Parameters ==
  Name | Data type | Meaning
  IN | BYTE | the value
  OUT | CHAR | the converted value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := BYTE_TO_CHAR(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  16#41 | 'A'

== Example ==
The value of "Flow_I" as CHAR.
    "Flow_R" := BYTE_TO_CHAR("Flow_I");

== Good to know ==
- Every pair of the numeric, bit string and time types exists as X_TO_Y (INT_TO_DINT, REAL_TO_INT, WORD_TO_INT ..): write it the same way.
- A value that the target cannot hold wraps around (DINT_TO_INT(70000) = 4464): check the range before.
- REAL to an integer rounds (a half to even); TRUNC cuts the decimals off instead.

########## SHL
SCL  ·  Shift / rotate / slice

== What it does ==
Shifts the bits of IN N places to the left; 0s come in from the right, the bits that leave on the left are lost. For an unsigned number: IN * 2^N.

== Syntax ==
    SHL(IN := .., N := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SHL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / SHL(IN, N := 3) = 16#0598=0000010110011ooo
  (the bits that came in are red)

== Example ==
    "Mask" := SHL(IN := "Pattern", N := 3);

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## SHR
SCL  ·  Shift / rotate / slice

== What it does ==
Shifts the bits of IN N places to the right; 0s come in from the left. For an unsigned number: IN / 2^N.

== Syntax ==
    SHR(IN := .., N := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := SHR(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / SHR(IN, N := 3) = 16#0016=ooo0000000010110
  (the bits that came in are red)

== Example ==
    "Mask" := SHR(IN := "Pattern", N := 3);

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## ROL
SCL  ·  Shift / rotate / slice

== What it does ==
Rotates the bits of IN N places to the left: the bits that leave on the left come in again on the right.

== Syntax ==
    ROL(IN := .., N := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ROL(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / ROL(IN, N := 3) = 16#0598=0000010110011ooo
  (the bits that came in are red)

== Example ==
    "Mask" := ROL(IN := "Pattern", N := 3);

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## ROR
SCL  ·  Shift / rotate / slice

== What it does ==
Rotates the bits of IN N places to the right: the bits that leave on the right come in again on the left.

== Syntax ==
    ROR(IN := .., N := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := ROR(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / ROR(IN, N := 3) = 16#6016=oii0000000010110
  (the bits that came in are red)

== Example ==
    "Mask" := ROR(IN := "Pattern", N := 3);

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## .%X0 (bit slice)
SCL  ·  Shift / rotate / slice

== What it does ==
Reaches a part of a bit string or an integer by its number: .%X3 is bit 3, .%B0 the least significant byte, .%W1 the upper word of a DWord, .%D0 a DWord of an LWord. It can be read and written.

== Syntax ==
    <operand>.%X<n>    <operand>.%B<n>    <operand>.%W<n>    <operand>.%D<n>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type it after the operand: "Status".%X3, #w.%B1.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] "Status" = 16#5AF3=010110101111o011 / .%X3 = TRUE (bit 3)=010110101111o011 / .%B0 = 16#F3=01011010iiiiooii / .%B1 = 16#5A=oioiioio11110011
  (bit 0 is on the right)

== Example ==
    "Motor_Fault" := "Status".%X3;
    #Low := "Status".%B0;

########## .%B0 (byte slice)
SCL  ·  Shift / rotate / slice

== What it does ==
Reaches a part of a bit string or an integer by its number: .%X3 is bit 3, .%B0 the least significant byte, .%W1 the upper word of a DWord, .%D0 a DWord of an LWord. It can be read and written.

== Syntax ==
    <operand>.%X<n>    <operand>.%B<n>    <operand>.%W<n>    <operand>.%D<n>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type it after the operand: "Status".%X3, #w.%B1.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] "Status" = 16#5AF3=010110101111o011 / .%X3 = TRUE (bit 3)=010110101111o011 / .%B0 = 16#F3=01011010iiiiooii / .%B1 = 16#5A=oioiioio11110011
  (bit 0 is on the right)

== Example ==
    "Motor_Fault" := "Status".%X3;
    #Low := "Status".%B0;

########## .%W0 (word slice)
SCL  ·  Shift / rotate / slice

== What it does ==
Reaches a part of a bit string or an integer by its number: .%X3 is bit 3, .%B0 the least significant byte, .%W1 the upper word of a DWord, .%D0 a DWord of an LWord. It can be read and written.

== Syntax ==
    <operand>.%X<n>    <operand>.%B<n>    <operand>.%W<n>    <operand>.%D<n>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type it after the operand: "Status".%X3, #w.%B1.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] "Status" = 16#5AF3=010110101111o011 / .%X3 = TRUE (bit 3)=010110101111o011 / .%B0 = 16#F3=01011010iiiiooii / .%B1 = 16#5A=oioiioio11110011
  (bit 0 is on the right)

== Example ==
    "Motor_Fault" := "Status".%X3;
    #Low := "Status".%B0;

########## .%D0 (dword slice)
SCL  ·  Shift / rotate / slice

== What it does ==
Reaches a part of a bit string or an integer by its number: .%X3 is bit 3, .%B0 the least significant byte, .%W1 the upper word of a DWord, .%D0 a DWord of an LWord. It can be read and written.

== Syntax ==
    <operand>.%X<n>    <operand>.%B<n>    <operand>.%W<n>    <operand>.%D<n>

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type it after the operand: "Status".%X3, #w.%B1.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The bits ==
  [bits] "Status" = 16#5AF3=010110101111o011 / .%X3 = TRUE (bit 3)=010110101111o011 / .%B0 = 16#F3=01011010iiiiooii / .%B1 = 16#5A=oioiioio11110011
  (bit 0 is on the right)

== Example ==
    "Motor_Fault" := "Status".%X3;
    #Low := "Status".%B0;

########## LEN
SCL  ·  String

== What it does ==
The current length of a string (the number of characters in it, not its maximum).

== Syntax ==
    LEN(..)

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  OUT | Int | its length

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LEN(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | OUT
  'ABC' | 3
  '' | 0
  'Line 1' | 6

== Example ==
    "Chars" := LEN("Barcode");

########## CONCAT
SCL  ·  String

== What it does ==
Joins IN2 to the end of IN1. The result is cut at the maximum length of the target.

== Syntax ==
    CONCAT(IN1 := .., IN2 := ..)

== Parameters ==
  Name | Data type | Meaning
  IN1 | String | the first part
  IN2 | String | the second part
  OUT | String | IN1 followed by IN2

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := CONCAT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN1 | IN2 | OUT
  'AB' | 'CD' | 'ABCD'
  'Tank ' | '3' | 'Tank 3'

== Example ==
    #Msg := CONCAT(IN1 := 'Station ', IN2 := "Station_Name");

== Good to know ==
- More parts: CONCAT inside CONCAT.

########## LEFT
SCL  ·  String

== What it does ==
The first L characters of IN.

== Syntax ==
    LEFT(IN := .., L := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  OUT | String | the first L

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := LEFT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | L | OUT
  'ABCDEF' | 3 | 'ABC'
  'AB' | 5 | 'AB'

== Example ==
    #Code := LEFT(IN := "Barcode", L := 3);

########## RIGHT
SCL  ·  String

== What it does ==
The last L characters of IN.

== Syntax ==
    RIGHT(IN := .., L := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  OUT | String | the last L

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := RIGHT(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | L | OUT
  'ABCDEF' | 2 | 'EF'

== Example ==
    #Serial := RIGHT(IN := "Barcode", L := 4);

########## MID
SCL  ·  String

== What it does ==
L characters of IN from the position P (the first character is position 1).

== Syntax ==
    MID(IN := .., L := .., P := ..)

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  P | Int | from which position (1 = the first)
  OUT | String | the part

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := MID(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN | L | P | OUT
  'ABCDEF' | 2 | 3 | 'CD'
  'ABCDEF' | 3 | 5 | 'EF'

== Example ==
    #Lot := MID(IN := "Barcode", L := 2, P := 4);

########## FIND
SCL  ·  String

== What it does ==
The position of the string IN2 in IN1 (1 = at the start); 0 when it is not there.

== Syntax ==
    FIND(IN1 := .., IN2 := ..)

== Parameters ==
  Name | Data type | Meaning
  IN1 | String | where to look
  IN2 | String | what to find
  OUT | Int | its position, 0: not found

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Replace the placeholders: an operand ("Tag", #Var, "DB".Var) or a constant; the result goes left of :=.
4. The function can also be a part of an expression: #y := FIND(..) * 2;
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Values ==
  IN1 | IN2 | OUT
  'AB-CD' | '-' | 3
  'ABCD' | 'X' | 0

== Example ==
    #Pos := FIND(IN1 := "Barcode", IN2 := '-');

########## "Tag"
SCL  ·  Operands / addresses

== What it does ==
A PLC tag by its name.

== Syntax ==
    "Name"

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Type the name of a PLC tag in quotes; Ctrl+Space completes it; the Variables tab of the right panel lists the tags to drag in.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Motor" := "Start_PB";

########## "DB".Var
SCL  ·  Operands / addresses

== What it does ==
A variable of a data block.

== Syntax ==
    "DB_Name".Variable

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. The DB name in quotes, a point, the variable; struct members with more points: "Plant".Inlet.Open.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Recipe".Temp := 72.5;

########## "DB".Arr[#i]
SCL  ·  Operands / addresses

== What it does ==
An array element with a variable index.

== Syntax ==
    "DB".Arr[<index>]

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. The index is a constant or an integer variable.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Data".Val[#i] := 0;

########## #local
SCL  ·  Operands / addresses

== What it does ==
A parameter, a Static, a VAR_TEMP or a VAR CONSTANT of the block.

== Syntax ==
    #Name

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. The # marks a variable of this block: a parameter, a Static, a Temp. Drag a row of the interface by its grip into the code.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    #Count := #Count + 1;

########## %MW20
SCL  ·  Operands / addresses

== What it does ==
An absolute address: %I %Q %M, X B W D, %DB1.DBW0.

== Syntax ==
    %I0.0  %Q4.1  %MB10  %MW20  %MD30  %IW64  %DB1.DBW0

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. An absolute address: the area, the size (X bit, B byte, W word, D double word) and the byte (.bit).
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.
  Address | Meaning
  %I0.0 | input bit
  %Q4.1 | output bit
  %MW20 | memory word (bytes 20, 21)
  %IW64 | an analog input word
  %DB1.DBX0.0 | bit 0.0 of DB1

== Example ==
    %MW20 := %IW64;

########## FC call
SCL  ·  Operands / addresses

== What it does ==
An FC: named (:= inputs, => outputs) or positional.

== Syntax ==
    "FC_Name"(In1 := .., In2 := .., Out1 => ..);
    #y := "FC_Name"(..);   // an FC with a return value

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Inputs with :=, outputs with =>; every parameter of an FC must be given.
4. The FCs of the project are in the category Project: Functions (FC) with their parameters.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Scale"(Raw := "AI_Level", Lo := 0.0, Hi := 5.0, Out => "Level_m");

########## FB call
SCL  ·  Operands / addresses

== What it does ==
An FB with its instance DB, or #multi(..).

== Syntax ==
    "Instance_DB"(In := .., Out => ..);
    #Multi(In := ..);   // a Static of the FB type

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Give the instance DB of the FB (+ Instance DB in the interface) or call a multi-instance (a Static of the FB type).
4. Inputs left out keep their last value.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    "Motor1_DB"(Start := "Start_PB", Stop := "Stop_PB", Run => "Motor1");

########## RD_LOC_T
SCL  ·  Date and time (clock)

== What it does ==
RD_LOC_T reads the PLC clock: the local time into a DTL (a struct of YEAR .. NANOSECOND), or a DT / LDT. The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := RD_LOC_T(OUT => #Time);    // or the statement RD_LOC_T(OUT => #Time);

== Parameters ==
  Name | Data type | Meaning
  OUT | DTL / DT / LDT | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example ==
    // Static: Now : DTL, Ret : Int
    #Ret := RD_LOC_T(OUT => #Now);
    "Night" := (#Now.HOUR >= 22) OR (#Now.HOUR < 6);
    "Weekend" := (#Now.WEEKDAY = 1) OR (#Now.WEEKDAY = 7);

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## RD_SYS_T
SCL  ·  Date and time (clock)

== What it does ==
RD_SYS_T reads the PLC clock: the system time (UTC) into a DTL (a struct of YEAR .. NANOSECOND), or a DT / LDT. The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := RD_SYS_T(OUT => #Time);    // or the statement RD_SYS_T(OUT => #Time);

== Parameters ==
  Name | Data type | Meaning
  OUT | DTL / DT / LDT | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example ==
    // Static: Utc : DTL
    RD_SYS_T(OUT => #Utc);
    "Log".Stamp := #Utc;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## WR_LOC_T
SCL  ·  Date and time (clock)

== What it does ==
WR_LOC_T sets the PLC clock to a local time (a DTL, or a DT / LDT). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := WR_LOC_T(LOCTIME := #Time, DST := FALSE);

== Parameters ==
  Name | Data type | Meaning
  LOCTIME | DTL / DT / LDT | the time to set
  RET_VAL | Int | 0: done
  DST | Bool | summer time (not used here)

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example ==
    // Static: SetTo : DTL, Edge : R_TRIG
    #Edge(CLK := "Set_PB");
    IF #Edge.Q THEN
        #SetTo := "HMI".NewTime;
        #Ret := WR_LOC_T(LOCTIME := #SetTo, DST := FALSE);
    END_IF;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## WR_SYS_T
SCL  ·  Date and time (clock)

== What it does ==
WR_SYS_T sets the PLC clock to a system time (UTC) (a DTL, or a DT / LDT). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := WR_SYS_T(IN := #Time);

== Parameters ==
  Name | Data type | Meaning
  IN | DTL / DT / LDT | the time to set
  RET_VAL | Int | 0: done

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example ==
    IF "Sync" THEN
        #Ret := WR_SYS_T(IN := "NTP".Utc);
        "Sync" := FALSE;
    END_IF;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## TIME_TCK
SCL  ·  Date and time (clock)

== What it does ==
TIME_TCK returns the milliseconds since the CPU started, as a Time (it wraps after 24 days). Two readings give the time between them, without a timer instance.

== Syntax ==
    #Tick := TIME_TCK();

== Parameters ==
  Name | Data type | Meaning
  RET_VAL | Time | the ms since the start

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    // Static: T0 : Time
    IF "Start" THEN #T0 := TIME_TCK(); END_IF;
    "Took" := TIME_TCK() - #T0;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## READ_CLK
SCL  ·  Date and time (clock)

== What it does ==
READ_CLK reads the PLC clock: the local time into a Date_And_Time (DT). The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := READ_CLK(CDT => #Time);    // or the statement READ_CLK(CDT => #Time);

== Parameters ==
  Name | Data type | Meaning
  CDT | Date_And_Time | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Dt : Date_And_Time, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    // Static: Dt : Date_And_Time
    #Ret := READ_CLK(CDT => #Dt);
    "Shift_Start" := #Dt >= DT#2024-01-01-06:00:00;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## SET_CLK
SCL  ·  Date and time (clock)

== What it does ==
SET_CLK sets the PLC clock to a local time (a Date_And_Time). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := SET_CLK(PDT := #Time);

== Parameters ==
  Name | Data type | Meaning
  PDT | Date_And_Time | the time to set
  RET_VAL | Int | 0: done

== How to use it ==
1. Click into an SCL network at the place where the code goes (the caret).
2. Double click the element in this list, drag it by its grip into the code, or right button: Insert at the caret. The caret lands where the first thing has to be typed.
3. Declare the time variable: a Static / Temp of the block or a DB variable Dt : Date_And_Time, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value of every line beside the code.

== Example ==
    IF "Set_PB" AND NOT #Old THEN
        #Ret := SET_CLK(PDT := "HMI".NewTime);
    END_IF;
    #Old := "Set_PB";

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## Ctrl+Z / Ctrl+Y
SCL  ·  Editor keys

== What it does ==
Undo / redo.

== How to use it ==
1. Ctrl+Z undoes the last change; Ctrl+Y (or Ctrl+Shift+Z) does it again. Typing on one line within 3 s is one step.

########## Ctrl+D
SCL  ·  Editor keys

== What it does ==
Duplicate the line.

== How to use it ==
1. Ctrl+D copies the line of the caret (or the selected lines) below; Ctrl+L deletes it.

########## Ctrl+L
SCL  ·  Editor keys

== What it does ==
Delete the line.

== How to use it ==
1. Ctrl+L deletes the line of the caret.

########## Ctrl+Q
SCL  ·  Editor keys

== What it does ==
Comment / uncomment the lines.

== How to use it ==
1. Select the lines (or put the caret on one) and press Ctrl+Q: // goes in front of them; again: out.

########## Ctrl+Shift+Up/Down
SCL  ·  Editor keys

== What it does ==
Move the lines.

== How to use it ==
1. Ctrl+Shift+Up / Down moves the line of the caret (or the selected lines) up / down.

########## Ctrl+F / Ctrl+H / F3
SCL  ·  Editor keys

== What it does ==
Find / replace / find the next.

== How to use it ==
1. Ctrl+F opens the find bar, Ctrl+H find and replace; F3 the next place, Shift+F3 the one before. Replace / All replace.

########## Ctrl+G
SCL  ·  Editor keys

== What it does ==
Go to a line.

== How to use it ==
1. Ctrl+G asks for a line number and puts the caret there.

########## Ctrl+Space
SCL  ·  Editor keys

== What it does ==
Complete a name.

== How to use it ==
1. Type the start of a name and press Ctrl+Space: a list of the tags, DBs, #locals and functions that start so; Enter takes one.

########## Alt+drag, Alt+Shift+arrows
SCL  ·  Editor keys

== What it does ==
A column selection.

== How to use it ==
1. Drag with the Alt key held: a block (column) selection; Alt+Shift+arrows makes it from the keyboard. Typing writes into every line of it.

########## AND
FBD  ·  Bit logic

== What it does ==
AND box: Q is TRUE only when every input is TRUE. It is the FBD form of contacts in series. More inputs: the + in the box (or the right button: Add input); a small circle at an input negates it (NOT).

== Syntax ==
    a box AND: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | FALSE
  TRUE | FALSE | FALSE
  TRUE | TRUE | TRUE

== Picture ==
  [FBD] no "Start";nc "Stop";coil "Motor"
  ("Motor" := "Start" AND NOT "Stop")
The same in SCL:
    "Motor" := "Start" AND NOT "Stop";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## OR
FBD  ·  Bit logic

== What it does ==
OR box: Q is TRUE when at least one input is TRUE. It is the FBD form of a parallel branch.

== Syntax ==
    a box OR: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | TRUE

== Picture ==
  [FBD] no "Start"!;coil "Lamp" / no "Test"
  ("Lamp" := "Start" OR "Test")
The same in SCL:
    "Lamp" := "Start" OR "Test";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## XOR
FBD  ·  Bit logic

== What it does ==
XOR box: Q is TRUE when an odd number of inputs is TRUE (two inputs: when they differ).

== Syntax ==
    a box XOR: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | FALSE

== Picture ==
  [FBD] no "A";-;coil "Q"
The same in SCL:
    "Changed" := "A" XOR "B";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## =
FBD  ·  Bit logic

== What it does ==
Assignment box =: the operand above it gets the value of IN in every cycle (TRUE or FALSE). It is the FBD form of the coil.

== Syntax ==
    a box =: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the box whose result it takes (AND, OR, a timer ..) and double click =: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [FBD] no "Start";nc "Stop";coil "Motor"
The same in SCL:
    "Motor" := "Start" AND NOT "Stop";

########## S
FBD  ·  Bit logic

== What it does ==
Set box S: while IN is TRUE the operand above becomes TRUE; it stays TRUE when IN goes FALSE.

== Syntax ==
    a box S: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the box whose result it takes (AND, OR, a timer ..) and double click S: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [FBD] no "Start";set "Motor" / no "Stop";reset "Motor"
  (S and R of the same operand: the later one wins)

== Timing diagram ==
  [timing] Start=0110000001100000 / Stop=0000011000000110 / Motor=0111100001111000
The same in SCL:
    IF "Start" THEN "Motor" := TRUE; END_IF;
    IF "Stop" THEN "Motor" := FALSE; END_IF;

########## R
FBD  ·  Bit logic

== What it does ==
Reset box R: while IN is TRUE the operand above becomes FALSE (also a timer / counter instance).

== Syntax ==
    a box R: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the box whose result it takes (AND, OR, a timer ..) and double click R: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [FBD] no "Start";set "Motor" / no "Stop";reset "Motor"
  (S and R of the same operand: the later one wins)

== Timing diagram ==
  [timing] Start=0110000001100000 / Stop=0000011000000110 / Motor=0111100001111000
The same in SCL:
    IF "Start" THEN "Motor" := TRUE; END_IF;
    IF "Stop" THEN "Motor" := FALSE; END_IF;

########## P
FBD  ·  Edges / flip-flops

== What it does ==
P box (rising edge): Q is TRUE for one cycle when IN goes from FALSE to TRUE. The memory bit above the box keeps the value of the last cycle (a bit used for nothing else).

== Syntax ==
    a box P: the edge memory bit above it, IN on its left, Q on its right

== Parameters ==
  Name | Data type | Meaning
  memory bit | Bool | above the box: %M10.0, "Edge_M", a Static
  IN | Bool | the signal
  Q | Bool | the edge: one cycle

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the memory bit above it and the signal at IN.
4. Its Q goes on: select the box and double click = (or a counter, a box with EN).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [FBD] p "Button"|"Edge_M";coil "Pulse"

== Timing diagram ==
  [timing] IN=0011110001100000 / Q=0010000001000000
The same in SCL:
    "Pulse" := "Button" AND NOT "Edge_M";
    "Edge_M" := "Button";

== Good to know ==
- Every edge needs its own memory bit. R_TRIG / F_TRIG do the same with an instance.

########## N
FBD  ·  Edges / flip-flops

== What it does ==
N box (falling edge): Q is TRUE for one cycle when IN goes from TRUE to FALSE.

== Syntax ==
    a box N: the edge memory bit above it, IN on its left, Q on its right

== Parameters ==
  Name | Data type | Meaning
  memory bit | Bool | above the box: %M10.0, "Edge_M", a Static
  IN | Bool | the signal
  Q | Bool | the edge: one cycle

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the memory bit above it and the signal at IN.
4. Its Q goes on: select the box and double click = (or a counter, a box with EN).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [FBD] n "Button"|"Edge_M";coil "Pulse"

== Timing diagram ==
  [timing] IN=0011110001100000 / Q=0000001000010000
The same in SCL:
    "Pulse" := NOT "Button" AND "Edge_M";
    "Edge_M" := "Button";

== Good to know ==
- Every edge needs its own memory bit. R_TRIG / F_TRIG do the same with an instance.

########## R_TRIG
FBD  ·  Edges / flip-flops

== What it does ==
Rising edge: Q is TRUE for exactly one cycle when CLK goes from FALSE to TRUE. Typical: do something once per button press, count a pulse, start a sequence step.

== Syntax ==
    a box: CLK is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (R_TRIG).

== Parameters ==
  Name | Data type | Meaning
  CLK | Bool | the signal
  Q | Bool | the edge: TRUE for one cycle
  instance | R_TRIG | its memory

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the instance: Static Edge : R_TRIG in the FB (or a DB variable).
4. Double click the box, type the instance above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Button";rtrig #Edge;-;coil "Pulse"
  (one cycle per press)

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0010000001000000
  (Q: one cycle at every rising edge)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## F_TRIG
FBD  ·  Edges / flip-flops

== What it does ==
Falling edge: Q is TRUE for exactly one cycle when CLK goes from TRUE to FALSE. Typical: a button released, a part that left the sensor.

== Syntax ==
    a box: CLK is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (F_TRIG).

== Parameters ==
  Name | Data type | Meaning
  CLK | Bool | the signal
  Q | Bool | the edge: TRUE for one cycle
  instance | F_TRIG | its memory

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the instance: Static Edge : F_TRIG in the FB (or a DB variable).
4. Double click the box, type the instance above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Button";ftrig #Edge;-;coil "Pulse"
  (one cycle per press)

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0000001000010000
  (Q: one cycle at every falling edge)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## SR
FBD  ·  Edges / flip-flops

== What it does ==
Flip-flop, set dominant. S1 = TRUE sets Q1, R = TRUE resets it; when both are TRUE, S1 wins (Q1 = TRUE). Typical: an alarm memory that must not be lost while the cause is there.

== Syntax ==
    a box: S1 is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (SR).

== Parameters ==
  Name | Data type | Meaning
  S1 | Bool | set, wins
  R | Bool | reset
  Q1 | Bool | the state
  instance | SR | its memory

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the instance: Static Edge : SR in the FB (or a DB variable).
4. Double click the box, type the instance above it and the reset at its pins.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Alarm";sr #Mem|"Ack";-;coil "Alarm_Lamp"
  (the alarm wins over the acknowledge)

== Timing diagram ==
  [timing] S1=0110000111100000 / R=0001100001100000 / Q1=0110000111111111
  (both TRUE (steps 9, 10): set wins)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## RS
FBD  ·  Edges / flip-flops

== What it does ==
Flip-flop, reset dominant. S = TRUE sets Q1, R1 = TRUE resets it; when both are TRUE, R1 wins (Q1 = FALSE). Q1 keeps its value when both are FALSE. Typical: a motor latch where the stop must always win.

== Syntax ==
    a box: S is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (RS).

== Parameters ==
  Name | Data type | Meaning
  S | Bool | set
  R1 | Bool | reset, wins
  Q1 | Bool | the state (the output)
  instance | RS | its memory

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the instance: Static Edge : RS in the FB (or a DB variable).
4. Double click the box, type the instance above it and the reset at its pins.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start_PB";rs #Latch|"Stop_PB";-;coil "Motor"
  (the stop wins)

== Timing diagram ==
  [timing] S=0110000111100000 / R1=0001100001100000 / Q1=0110000110000000
  (both TRUE (steps 9, 10): reset wins)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## TON
FBD  ·  Timers

== What it does ==
On delay. When IN becomes TRUE the timer starts; Q becomes TRUE when IN has stayed TRUE for the time PT. When IN goes FALSE, Q and the elapsed time ET go back to 0 at once. A pulse on IN shorter than PT does nothing. Typical: a motor that starts only after the start button was held for 2 s, a filter for a bouncing sensor.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TON_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TON_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TON_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start_PB";ton #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TON)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0111111000110000 / ^PT:1-4 / Q=0000111000000000 / ET~0,1,2,3,3,3,3,0,0,1,2,0,0,0,0,0
  (PT = 3 steps: Q after IN was TRUE for PT; the second pulse is shorter than PT: no Q)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TOF
FBD  ·  Timers

== What it does ==
Off delay. Q follows IN to TRUE at once; when IN goes FALSE, Q stays TRUE for the time PT and goes FALSE after it. IN TRUE again before PT ends restarts it (Q stays TRUE). Typical: a fan that runs on for 30 s after the heater is off, a light that stays on after the last movement.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TOF_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TOF_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TOF_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start_PB";tof #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TOF)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0111100000110000 / Q=0111111100111110 / ^PT:5-8 / ET~0,0,0,0,0,1,2,3,3,3,0,0,1,2,3,3
  (PT = 3 steps: Q stays TRUE for PT after IN went FALSE)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TP
FBD  ·  Timers

== What it does ==
Pulse. A rising edge of IN starts a pulse of the length PT on Q. The pulse runs to its end even when IN goes FALSE early, and a new edge during the pulse does not restart it. Typical: a horn for exactly 3 s, a fixed pulse for a counter or a valve.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TP_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TP_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TP_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start_PB";tp #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TP)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0110000011111110 / Q=0111100011110000 / ^PT:1-5 / ET~0,1,2,3,4,0,0,0,1,2,3,4,4,4,4,0
  (PT = 4 steps: the pulse always lasts PT, how long IN stays TRUE does not matter)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TONR
FBD  ·  Timers

== What it does ==
Retentive on delay (time accumulator, S7-1200/1500). While IN is TRUE the time adds up in ET; when IN goes FALSE, ET stays (it is not reset). Q becomes TRUE when ET reaches PT. Only R resets ET and Q. Typical: the running hours of a pump, a maintenance interval.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TONR_TIME or IEC_TIMER).
    PT, R, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the input: the time runs while it is TRUE
  R | Bool | reset: ET := 0, Q := FALSE
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TONR_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, R, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TONR_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Pump_On";tonr #RunTime|T#10H|"Reset_Hours"|#Hours;-;coil "Service_Due"
  (the time adds up while the pump runs)
The same in SCL:
    #RunTime.TONR(IN := "Pump_On", R := "Reset_Hours", PT := T#10H);
    "Service_Due" := #RunTime.Q;

== Timing diagram ==
  [timing] IN=0111000111100000 / R=0000000000000110 / Q=0000000111111000 / ET~0,1,2,3,3,3,3,4,4,4,4,4,4,0,0,0
  (PT = 4 steps: ET adds the times while IN is TRUE; R resets it)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## S_ODT
FBD  ·  Timers (S5)

== What it does ==
S5 on delay (S_ODT). Q becomes TRUE when the start input has stayed TRUE for the time value; it goes FALSE with the start input. As TON, with the S5 timers T0 .. T255 of the S7-300/400.

== Syntax ==
    a box S_ODT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";sd T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_ODT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111111000110000 / Q=0000111000000000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_ODTS
FBD  ·  Timers (S5)

== What it does ==
S5 retentive on delay (S_ODTS). A rising edge starts the time, which runs to its end even when the input goes FALSE; then Q stays TRUE until the timer is reset (R).

== Syntax ==
    a box S_ODTS: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";ss T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_ODTS(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0100000000000000 / R=0000000000110000 / Q=0000111111000000
  (time value = 3 steps: Q stays until R)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_PULSE
FBD  ·  Timers (S5)

== What it does ==
S5 pulse (S_PULSE). Q is TRUE while the start input is TRUE, at most for the time value: the pulse ends early when the input goes FALSE.

== Syntax ==
    a box S_PULSE: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";sp T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_PULSE(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111111001000000 / Q=0111000001000000
  (time value = 3 steps: the second pulse ends with the input)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_PEXT
FBD  ·  Timers (S5)

== What it does ==
S5 extended pulse (S_PEXT). A rising edge starts a pulse of the time value; the pulse runs to its end even when the start input goes FALSE, a new edge starts it again.

== Syntax ==
    a box S_PEXT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";se T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_PEXT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0100000011000000 / Q=0111000011100000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_OFFDT
FBD  ·  Timers (S5)

== What it does ==
S5 off delay (S_OFFDT). Q follows the input to TRUE; when the input goes FALSE, Q stays TRUE for the time value.

== Syntax ==
    a box S_OFFDT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";sf T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_OFFDT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111100000000000 / Q=0111111100000000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_CU
FBD  ·  Counters (S5)

== What it does ==
S5 counter count up: a rising edge of the RLO adds 1 to the counter C n (0 .. 999). The counter bit is TRUE while the value is not 0.

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## S_CD
FBD  ·  Counters (S5)

== What it does ==
S5 counter count down: a rising edge subtracts 1 from C n (not below 0).

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## S_CUD
FBD  ·  Counters (S5)

== What it does ==
S5 counter count up: a rising edge of the RLO adds 1 to the counter C n (0 .. 999). The counter bit is TRUE while the value is not 0.

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## CTU
FBD  ·  Counters

== What it does ==
Count up. Every rising edge of CU adds 1 to the counter value CV. Q is TRUE while CV >= PV. R = TRUE sets CV to 0. Typical: count boxes on a conveyor and stop after 10.

== Syntax ==
    a box: CU is its first input (an operand, or the output of another box), Q the output.
    Above: the instance (CTU_INT, IEC_COUNTER).
    PV, R, CV: the pins.

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box; its CU: an operand (often a sensor) or the output of another box.
4. Type the instance in the field above the box and the operands at its pins.
5. Declare the instance: Static Count : CTU_INT (or IEC_COUNTER) in the FB, or a DB variable.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Box_Sensor";ctu #Count|10|"Reset_PB"|#Boxes;-;coil "Full"
  (10 boxes: "Full")

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up on a rising edge
  R | Bool | reset: CV := 0
  PV | Int | the preset value
  Q | Bool | CV >= PV
  CV | Int | the counter value

== Timing diagram ==
  [timing] CU=0101010101000000 / R=0000000000001100 / CV~0,1,1,2,2,3,3,4,4,5,5,5,0,0,0,0 / Q=0000011111110000
  (PV = 3: Q from the third edge on, R sets CV back to 0)

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## CTD
FBD  ·  Counters

== What it does ==
Count down. LD = TRUE loads CV with PV; every rising edge of CD subtracts 1. Q is TRUE while CV <= 0. Typical: the parts left in a magazine.

== Syntax ==
    a box: CD is the input, Q the output.
    PV, LD, CV: the pins.

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box; its CU: an operand (often a sensor) or the output of another box.
4. Type the instance in the field above the box and the operands at its pins.
5. Declare the instance: Static Count : CTD_INT (or IEC_COUNTER) in the FB, or a DB variable.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Part_Out";ctd #Left|20|"Refill"|#Parts;-;coil "Empty"
  (empty after 20 parts)

== Parameters ==
  Name | Data type | Meaning
  CD | Bool | count down on a rising edge
  LD | Bool | load: CV := PV
  PV | Int | the preset value
  Q | Bool | CV <= 0
  CV | Int | the counter value

== Timing diagram ==
  [timing] LD=0110000000000000 / CD=0001010100000000 / CV~0,3,3,2,2,1,1,0,0,0,0,0,0,0,0,0 / Q=1000000111111111
  (PV = 3: LD loads 3, every edge of CD counts down, Q at CV <= 0)

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## CTUD
FBD  ·  Counters

== What it does ==
Count up and down. A rising edge of CU adds 1, of CD subtracts 1. R sets CV to 0 (it wins), LD loads PV. QU is TRUE while CV >= PV, QD while CV <= 0. Typical: the cars in a parking garage (in / out).

== Syntax ==
    a box: CU is the input, QU the output.
    PV, CD, R, LD, CV: the pins.

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click the box; its CU: an operand (often a sensor) or the output of another box.
4. Type the instance in the field above the box and the operands at its pins.
5. Declare the instance: Static Count : CTUD_INT (or IEC_COUNTER) in the FB, or a DB variable.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Car_In";ctud #Cars|50|"Car_Out"|"Reset"||#Count;-;coil "Garage_Full"
  (cars in and out)

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up
  CD | Bool | count down
  R | Bool | reset: CV := 0
  LD | Bool | load: CV := PV
  PV | Int | the preset value
  QU | Bool | CV >= PV
  QD | Bool | CV <= 0
  CV | Int | the counter value

== Timing diagram ==
  [timing] CU=0101010000000000 / CD=0000000101000000 / CV~0,1,1,2,2,3,3,2,2,1,1,1,1,1,1,1 / QU=0000011000000000 / QD=1000000000000000
  (PV = 3: up three times, down twice)

== Good to know ==
- The counter counts the rising edges of its input itself.
- CTU_INT counts up to 32767 and stays there; CTU_DINT, CTU_UDINT .. count further.
- Every counter needs its own instance.

########## CMP
FBD  ·  Comparison

== What it does ==
A comparison box: Q is TRUE when IN1 >= IN2 holds. The data type (Int, DInt, Real, Time ..) is chosen in the box; both inputs have it.

== Syntax ==
    a box: IN1 and IN2 on its left, Q on its right; the operator and the type in its title

== Parameters ==
  Name | Data type | Meaning
  IN1 | Int / Real / .. | the first value
  IN2 | the same type | the second value (or a constant)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click it; select it and double click = for the output.
4. Click it: type IN1 and IN2, choose the type.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] cmp@Int=>= "Level"|80;coil "High"
  ("High" := "Level" >= 80)

== Values ==
  IN1 | IN2 | Q
  90 | 80 | on
  80 | 80 | on
  70 | 80 | off
The same in SCL:
    "High" := "Level" >= 80;

== Good to know ==
- Two comparisons in series make a range: >= MIN and <= MAX (or IN_RANGE).

########## IN_RANGE
FBD  ·  Comparison

== What it does ==
A box: Q is TRUE when MIN <= VAL <= MAX. The data type is chosen in the box.

== Parameters ==
  Name | Data type | Meaning
  MIN | number | the lower limit
  VAL | number | the value
  MAX | number | the upper limit

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click it; type MIN, VAL and MAX at its pins.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] inrange@Int 20|"Temp"|30;coil "Temp_Ok"

== Values ==
  MIN | VAL | MAX | Q
  20 | 25 | 30 | on
  20 | 35 | 30 | off
The same in SCL:
    "Temp_Ok" := ("Temp" >= 20) AND ("Temp" <= 30);

########## OUT_RANGE
FBD  ·  Comparison

== What it does ==
A box: Q is TRUE when VAL < MIN or VAL > MAX. The data type is chosen in the box.

== Parameters ==
  Name | Data type | Meaning
  MIN | number | the lower limit
  VAL | number | the value
  MAX | number | the upper limit

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click it; type MIN, VAL and MAX at its pins.
4. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] outrange@Int 20|"Temp"|30;coil "Temp_Alarm"

== Values ==
  MIN | VAL | MAX | Q
  20 | 25 | 30 | off
  20 | 35 | 30 | on
The same in SCL:
    "Temp_Alarm" := ("Temp" < 20) OR ("Temp" > 30);

########## ADD
FBD  ·  Math functions

== What it does ==
Adds: OUT := IN1 + IN2. The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";add@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" + "Count_B";

== Values ==
  IN1 | IN2 | OUT
  5 | 3 | 8

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## SUB
FBD  ·  Math functions

== What it does ==
Subtracts: OUT := IN1 - IN2. The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";sub@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" - "Count_B";

== Values ==
  IN1 | IN2 | OUT
  10 | 4 | 6

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## MUL
FBD  ·  Math functions

== What it does ==
Multiplies: OUT := IN1 * IN2. The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";mul@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" * "Count_B";

== Values ==
  IN1 | IN2 | OUT
  6 | 7 | 42

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## DIV
FBD  ·  Math functions

== What it does ==
Divides: OUT := IN1 / IN2 (integers: the decimals are cut; / 0: ENO = 0). The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";div@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" / "Count_B";

== Values ==
  IN1 | IN2 | OUT
  7 | 2 | 3
  8 | 0 | 0 (ENO = 0)

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## MOD
FBD  ·  Math functions

== What it does ==
The remainder of the integer division: OUT := IN1 MOD IN2. The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";mod@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" MOD "Count_B";

== Values ==
  IN1 | IN2 | OUT
  7 | 3 | 1
  10 | 5 | 0

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## EXPT
FBD  ·  Math functions

== What it does ==
The power: OUT := IN1 ** IN2 (a Real). The data type is chosen in the box (Int, DInt, Real ..); all pins have it.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  OUT | number | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";expt@Int "Count_A"|"Count_B"|"Total";-
The same in SCL:
    "Total" := "Count_A" ** "Count_B";

== Values ==
  IN1 | IN2 | OUT
  2.0 | 3.0 | 8.0

== Good to know ==
- An Int result that does not fit wraps around (32767 + 1 = -32768): use DInt or Real for large values.
- The box runs in every cycle while EN is TRUE: for "once" use a P box before EN.

########## NEG
FBD  ·  Math functions

== What it does ==
Changes the sign: OUT := -IN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | number | the value
  OUT | number | -IN

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";negate@Int "Value"|"Minus";-
The same in SCL:
    "Minus" := -"Value";

== Values ==
  IN | OUT
  5 | -5
  -3 | 3

########## ABS
FBD  ·  Math functions

== What it does ==
The absolute value: -5 gives 5. Works for integers and Real.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value (also an integer)
  OUT | Real / LReal | ABS(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";abs@Real "Value"|"Result";-
The same in SCL:
    "Result" := ABS("Value");

== Values ==
  IN | ABS(IN)
  0.0 | 0.0
  0.5 | 0.5
  2.0 | 2.0
  -1.0 | 1.0
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SQR
FBD  ·  Math functions

== What it does ==
The square: IN * IN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SQR(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";sqr@Real "Value"|"Result";-
The same in SCL:
    "Result" := SQR("Value");

== Values ==
  IN | SQR(IN)
  0.0 | 0.0
  0.5 | 0.25
  2.0 | 4.0
  -1.0 | 1.0
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SQRT
FBD  ·  Math functions

== What it does ==
The square root. A negative IN is invalid (NaN, ENO = FALSE).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SQRT(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";sqrt@Real "Value"|"Result";-
The same in SCL:
    "Result" := SQRT("Value");

== Values ==
  IN | SQRT(IN)
  0.0 | 0.0
  0.5 | 0.7071068
  2.0 | 1.414214
  -1.0 | NaN (invalid: ENO = FALSE)
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## EXP
FBD  ·  Math functions

== What it does ==
e (2.71828) to the power of IN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | EXP(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";exp@Real "Value"|"Result";-
The same in SCL:
    "Result" := EXP("Value");

== Values ==
  IN | EXP(IN)
  0.0 | 1.0
  0.5 | 1.648721
  2.0 | 7.389056
  -1.0 | 0.3678794
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## LN
FBD  ·  Math functions

== What it does ==
The natural logarithm (base e). IN must be > 0.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | LN(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";ln@Real "Value"|"Result";-
The same in SCL:
    "Result" := LN("Value");

== Values ==
  IN | LN(IN)
  0.0 | NaN (invalid: ENO = FALSE)
  0.5 | -0.6931472
  2.0 | 0.6931472
  -1.0 | NaN (invalid: ENO = FALSE)
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## SIN
FBD  ·  Math functions

== What it does ==
The sine of IN in radians (degrees * 3.14159 / 180).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | SIN(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";sin@Real "Value"|"Result";-
The same in SCL:
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * SIN(#Rad);

== Values ==
  IN | SIN(IN)
  0.0 | 0.0
  0.5 | 0.4794255
  2.0 | 0.9092974
  -1.0 | -0.841471
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## COS
FBD  ·  Math functions

== What it does ==
The cosine of IN in radians.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | COS(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";cos@Real "Value"|"Result";-
The same in SCL:
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * COS(#Rad);

== Values ==
  IN | COS(IN)
  0.0 | 1.0
  0.5 | 0.8775826
  2.0 | -0.4161468
  -1.0 | 0.5403023
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## TAN
FBD  ·  Math functions

== What it does ==
The tangent of IN in radians.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | TAN(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";tan@Real "Value"|"Result";-
The same in SCL:
    #Rad := "Angle" * 3.14159 / 180.0;
    "Y" := "Radius" * TAN(#Rad);

== Values ==
  IN | TAN(IN)
  0.0 | 0.0
  0.5 | 0.5463025
  2.0 | -2.18504
  -1.0 | -1.557408
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ASIN
FBD  ·  Math functions

== What it does ==
The arc sine: the angle in radians (-1.5708 .. 1.5708) whose sine is IN (-1 .. 1).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ASIN(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";asin@Real "Value"|"Result";-
The same in SCL:
    "Result" := ASIN("Value");

== Values ==
  IN | ASIN(IN)
  0.0 | 0.0
  0.5 | 0.5235988
  2.0 | NaN (invalid: ENO = FALSE)
  -1.0 | -1.570796
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ACOS
FBD  ·  Math functions

== What it does ==
The arc cosine: the angle in radians (0 .. 3.14159) whose cosine is IN (-1 .. 1).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ACOS(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";acos@Real "Value"|"Result";-
The same in SCL:
    "Result" := ACOS("Value");

== Values ==
  IN | ACOS(IN)
  0.0 | 1.570796
  0.5 | 1.047198
  2.0 | NaN (invalid: ENO = FALSE)
  -1.0 | 3.141593
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## ATAN
FBD  ·  Math functions

== What it does ==
The arc tangent: the angle in radians (-1.5708 .. 1.5708).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | ATAN(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";atan@Real "Value"|"Result";-
The same in SCL:
    "Result" := ATAN("Value");

== Values ==
  IN | ATAN(IN)
  0.0 | 0.0
  0.5 | 0.4636476
  2.0 | 1.107149
  -1.0 | -0.7853982
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## FRAC
FBD  ·  Math functions

== What it does ==
The decimal places of IN: 3.75 gives 0.75, -2.5 gives -0.5.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | Real / LReal | FRAC(IN)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";frac@Real "Value"|"Result";-
The same in SCL:
    "Result" := FRAC("Value");

== Values ==
  IN | FRAC(IN)
  0.25 | 0.25
  0.75 | 0.75
  2.25 | 0.25
  -0.75 | -0.75
  (computed with the same functions as the CPU)

== Good to know ==
- The result of an Real input is a Real, of an LReal an LReal.
- An invalid input gives NaN and ENO = FALSE; check it with the ENO of the box or before the call.

########## INC
FBD  ·  Math functions

== What it does ==
Adds 1 to the operand in every cycle while EN is TRUE. For once per event put a P box before EN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN_OUT | integer | the operand that is changed

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] p "Sensor"|"Edge_M";inc@Int "Count";-
The same in SCL:
    "Count" := "Count" + 1;

########## DEC
FBD  ·  Math functions

== What it does ==
Subtracts 1 from the operand in every cycle while EN is TRUE. For once per event put a P box before EN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN_OUT | integer | the operand that is changed

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] p "Sensor"|"Edge_M";dec@Int "Count";-
The same in SCL:
    "Count" := "Count" - 1;

########## MOVE
FBD  ·  Move / conversion

== What it does ==
Copies IN to OUT1 while EN is TRUE (EN). IN may be a constant. The data type is chosen in the box.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | any | the value
  OUT1 | the same type | the target

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Start";move@Int 1500|"Speed_Set";-
The same in SCL:
    "Speed_Set" := 1500;

== Good to know ==
- While EN is FALSE the target keeps its value.

########## CONV
FBD  ·  Move / conversion

== What it does ==
Converts IN from one data type into another (the types of IN and OUT are chosen in the box): Int to Real, Real to DInt (rounded), Word to Int ..

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | the IN type | the value
  OUT | the OUT type | the converted value

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";conv@Int>Real "Speed_I"|"Speed_R";-
The same in SCL:
    "Speed_R" := INT_TO_REAL("Speed_I");

== Values ==
  IN (Int) | OUT (Real)
  5 | 5.0
  -300 | -300.0

== Good to know ==
- A value the target cannot hold: ENO = 0.

########## ROUND
FBD  ·  Move / conversion

== What it does ==
Converts a Real into an integer (DInt) to the nearest whole number; a half goes to the even one (2.5 gives 2, 3.5 gives 4).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";round@Real>DInt "Litres"|"Count";-
The same in SCL:
    "Count" := ROUND("Litres" / 2.5);

== Values ==
  IN | ROUND
  2.4 | 2
  2.5 | 2
  3.5 | 4
  2.6 | 3
  -2.5 | -2
  -2.6 | -3

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## TRUNC
FBD  ·  Move / conversion

== What it does ==
Converts a Real into an integer (DInt) by cutting the decimals off: 2.9 gives 2, -2.9 gives -2.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";trunc@Real>DInt "Litres"|"Count";-
The same in SCL:
    "Count" := TRUNC("Litres" / 2.5);

== Values ==
  IN | TRUNC
  2.4 | 2
  2.5 | 2
  3.5 | 3
  2.6 | 2
  -2.5 | -2
  -2.6 | -2

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## CEIL
FBD  ·  Move / conversion

== What it does ==
Converts a Real into the smallest integer that is not less: 2.1 gives 3, -2.9 gives -2.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";ceil@Real>DInt "Litres"|"Count";-
The same in SCL:
    "Count" := CEIL("Litres" / 2.5);

== Values ==
  IN | CEIL
  2.4 | 3
  2.5 | 3
  3.5 | 4
  2.6 | 3
  -2.5 | -2
  -2.6 | -2

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## FLOOR
FBD  ·  Move / conversion

== What it does ==
Converts a Real into the largest integer that is not greater: 2.9 gives 2, -2.1 gives -3.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Real / LReal | the value
  OUT | DInt (LAD: the type in the box) | the whole number

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";floor@Real>DInt "Litres"|"Count";-
The same in SCL:
    "Count" := FLOOR("Litres" / 2.5);

== Values ==
  IN | FLOOR
  2.4 | 2
  2.5 | 2
  3.5 | 3
  2.6 | 2
  -2.5 | -3
  -2.6 | -3

== Good to know ==
- A Real that is too large for the target wraps around: check the range first.
- STL: RND, RND+, RND-, TRUNC work on ACCU 1.

########## NORM_X
FBD  ·  Move / conversion

== What it does ==
Normalizes VALUE from the range MIN .. MAX to 0.0 .. 1.0: OUT := (VALUE - MIN) / (MAX - MIN). With SCALE_X it turns a raw analog value (0 .. 27648) into a physical one.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  MIN | Int / Real | the start of the range
  VALUE | Int / Real | the value
  MAX | Int / Real | the end of the range
  OUT | Real | 0.0 .. 1.0

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";normx@Int 0|"AI_Level"|27648|#n;- / no "Enable";scalex@Real 0.0|#n|5.0|"Level_m";-
The same in SCL:
    #n := NORM_X(MIN := 0, VALUE := "AI_Level", MAX := 27648);
    "Level_m" := SCALE_X(MIN := 0.0, VALUE := #n, MAX := 5.0);

== Values ==
  MIN | VALUE | MAX | OUT
  0 | 0 | 27648 | 0.0
  0 | 13824 | 27648 | 0.5
  0 | 27648 | 27648 | 1.0
  0 | 30000 | 27648 | 1.085
  (a value outside MIN .. MAX gives less than 0.0 or more than 1.0)

########## SCALE_X
FBD  ·  Move / conversion

== What it does ==
Scales VALUE from 0.0 .. 1.0 to the range MIN .. MAX: OUT := VALUE * (MAX - MIN) + MIN. After NORM_X it gives the physical value; before an analog output it turns 0 .. 1 into 0 .. 27648.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  MIN | Int / Real | the start of the range
  VALUE | Real | 0.0 .. 1.0
  MAX | Int / Real | the end of the range
  OUT | Int / Real | the scaled value

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";scalex@Int 0|#Frac|27648|"AQ_Valve";-
The same in SCL:
    "AQ_Valve" := SCALE_X(MIN := 0, VALUE := "Valve_Pos" / 100.0, MAX := 27648);

== Values ==
  MIN | VALUE | MAX | OUT
  0.0 | 0.0 | 5.0 | 0.0
  0.0 | 0.5 | 5.0 | 2.5
  4.0 | 0.25 | 20.0 | 8.0

########## SEL
FBD  ·  Selection

== What it does ==
Selects one of two values: G = FALSE gives IN0, G = TRUE gives IN1.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  G | Bool | the selector
  IN0 | any | the value for G = FALSE
  IN1 | any | the value for G = TRUE
  OUT | any | IN0 or IN1

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";sel@Real "Night"|21.0|17.0|"Setpoint";-
The same in SCL:
    "Setpoint" := SEL(G := "Night", IN0 := 21.0, IN1 := 17.0);

== Values ==
  G | IN0 | IN1 | OUT
  FALSE | 21.0 | 17.0 | 21.0
  TRUE | 21.0 | 17.0 | 17.0

########## MUX
FBD  ·  Selection

== What it does ==
Selects the input number K: K = 0 gives IN0, K = 1 IN1 ... A K that has no input gives INELSE (0 when there is none) and ENO = FALSE.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  K | Int | the number of the input
  IN0 .. IN31 | any | the values
  INELSE | any | the value for a K outside (optional)
  OUT | any | the selected value

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";mux@Int "Gear"|0|300|800|"Speed";-
The same in SCL:
    "Speed" := MUX(K := "Gear", IN0 := 0, IN1 := 300, IN2 := 800, INELSE := 0);

== Values ==
  K | IN0 | IN1 | IN2 | OUT
  0 | 10 | 20 | 30 | 10
  1 | 10 | 20 | 30 | 20
  2 | 10 | 20 | 30 | 30
  3 | 10 | 20 | 30 | INELSE (else 0)

== Good to know ==
- The LAD box has IN0 .. IN2; SCL takes up to IN31.

########## LIMIT
FBD  ·  Selection

== What it does ==
Limits IN to the range MN .. MX: below MN the result is MN, above MX it is MX, in between IN itself.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  MN | number | the lower limit
  IN | number | the value
  MX | number | the upper limit
  OUT | number | IN, limited

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";limit@Real 0.0|"PID_Out"|100.0|"Valve_Pos";-
The same in SCL:
    "Valve_Pos" := LIMIT(MN := 0.0, IN := "PID_Out", MX := 100.0);

== Values ==
  MN | IN | MX | OUT
  0 | -5 | 100 | 0
  0 | 42 | 100 | 42
  0 | 130 | 100 | 100

== Good to know ==
- MN must be <= MX.

########## MIN
FBD  ·  Selection

== What it does ==
Returns the smallest of its inputs (2 .. 32 in SCL, up to 4 in the LAD box). All inputs have the same data type (Int, DInt, Real, Time ..).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  IN3 .. | number | more values (optional)
  OUT | number | the smallest

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";min@Int "Speed_HMI"|"Speed_Max"|||"Speed_Set";-
The same in SCL:
    "Speed_Set" := MIN(IN1 := "Speed_HMI", IN2 := "Speed_Max");

== Values ==
  IN1 | IN2 | IN3 | OUT
  5 | 9 |  | 5
  -3 | 2 | 7 | -3
  2.5 | 2.4 |  | 2.4

== Good to know ==
- Mixed types need a conversion first (INT_TO_REAL ..).

########## MAX
FBD  ·  Selection

== What it does ==
Returns the largest of its inputs (2 .. 32 in SCL, up to 4 in the LAD box).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | number | the first value
  IN2 | number | the second value
  IN3 .. | number | more values
  OUT | number | the largest

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";max@Int "Level_Peak"|"Level"|||"Level_Peak";-
The same in SCL:
    "Level_Peak" := MAX(IN1 := "Level_Peak", IN2 := "Level");

== Values ==
  IN1 | IN2 | IN3 | OUT
  5 | 9 |  | 9
  -3 | 2 | 7 | 7
  2.5 | 2.4 |  | 2.5

########## AND (word)
FBD  ·  Shift / word logic

== What it does ==
Combines IN1 and IN2 bit by bit (AND). The data type (Byte, Word, DWord) is chosen in the box.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | Word | the bits
  IN2 | Word | the mask
  OUT | Word | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";andw@Word "Status"|16#00FF|#Out;-
The same in SCL:
    #Out := "Status" AND 16#00FF;

== The bits ==
  [bits] IN1 = 16#5AF3=0101101011110011 / IN2 = 16#00FF=0000000011111111 / OUT = 16#00F3=00000000iiiiooii
  (the bits of the result are red)

########## OR (word)
FBD  ·  Shift / word logic

== What it does ==
Combines IN1 and IN2 bit by bit (OR). The data type (Byte, Word, DWord) is chosen in the box.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | Word | the bits
  IN2 | Word | the mask
  OUT | Word | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";orw@Word "Status"|16#00FF|#Out;-
The same in SCL:
    #Out := "Status" OR 16#00FF;

== The bits ==
  [bits] IN1 = 16#5AF3=0101101011110011 / IN2 = 16#00FF=0000000011111111 / OUT = 16#5AFF=01011010iiiiiiii
  (the bits of the result are red)

########## XOR (word)
FBD  ·  Shift / word logic

== What it does ==
Combines IN1 and IN2 bit by bit (XOR). The data type (Byte, Word, DWord) is chosen in the box.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | Word | the bits
  IN2 | Word | the mask
  OUT | Word | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";xorw@Word "Status"|16#00FF|#Out;-
The same in SCL:
    #Out := "Status" XOR 16#00FF;

== The bits ==
  [bits] IN1 = 16#5AF3=0101101011110011 / IN2 = 16#00FF=0000000011111111 / OUT = 16#5A0C=01011010ooooiioo
  (the bits of the result are red)

########## INV (word)
FBD  ·  Shift / word logic

== What it does ==
Inverts every bit of IN. The data type (Byte, Word, DWord) is chosen in the box.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Word | the bits
  OUT | Word | NOT IN

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";invw@Word "Status"|#Out;-
The same in SCL:
    #Out := NOT "Status";

== The bits ==
  [bits] IN = 16#5AF3=0101101011110011 / OUT = 16#A50C=ioiooioiooooiioo
  (the bits of the result are red)

########## SHL (word)
FBD  ·  Shift / word logic

== What it does ==
Shifts the bits of IN N places to the left; 0s come in from the right, the bits that leave on the left are lost. For an unsigned number: IN * 2^N.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Step";shl@Word "Pattern"|3|"Mask";-
The same in SCL:
    "Mask" := SHL(IN := "Pattern", N := 3);

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / SHL(IN, N := 3) = 16#0598=0000010110011ooo
  (the bits that came in are red)

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## SHR (word)
FBD  ·  Shift / word logic

== What it does ==
Shifts the bits of IN N places to the right; 0s come in from the left. For an unsigned number: IN / 2^N.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Step";shr@Word "Pattern"|3|"Mask";-
The same in SCL:
    "Mask" := SHR(IN := "Pattern", N := 3);

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / SHR(IN, N := 3) = 16#0016=ooo0000000010110
  (the bits that came in are red)

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## ROL (word)
FBD  ·  Shift / word logic

== What it does ==
Rotates the bits of IN N places to the left: the bits that leave on the left come in again on the right.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Step";rol@Word "Pattern"|3|"Mask";-
The same in SCL:
    "Mask" := ROL(IN := "Pattern", N := 3);

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / ROL(IN, N := 3) = 16#0598=0000010110011ooo
  (the bits that came in are red)

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## ROR (word)
FBD  ·  Shift / word logic

== What it does ==
Rotates the bits of IN N places to the right: the bits that leave on the right come in again on the left.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | Byte / Word / DWord (integers too) | the bit pattern
  N | UInt | how many places
  OUT | as IN | the result

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Step";ror@Word "Pattern"|3|"Mask";-
The same in SCL:
    "Mask" := ROR(IN := "Pattern", N := 3);

== The bits ==
  [bits] IN = 16#00B3=0000000010110011 / ROR(IN, N := 3) = 16#6016=oii0000000010110
  (the bits that came in are red)

== Good to know ==
- STL itself: SLW / SRW / SLD / SRD shift ACCU 1, RLD / RRD rotate it.
- A running light: ROL of a Word once per second.

########## CONCAT
FBD  ·  String

== What it does ==
Joins IN2 to the end of IN1. The result is cut at the maximum length of the target.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | String | the first part
  IN2 | String | the second part
  OUT | String | IN1 followed by IN2

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Show";concat 'Station '|"Station_Name"|#Msg;-
The same in SCL:
    #Msg := CONCAT(IN1 := 'Station ', IN2 := "Station_Name");

== Values ==
  IN1 | IN2 | OUT
  'AB' | 'CD' | 'ABCD'
  'Tank ' | '3' | 'Tank 3'

== Good to know ==
- More parts: CONCAT inside CONCAT.

########## LEN
FBD  ·  String

== What it does ==
The current length of a string (the number of characters in it, not its maximum).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  OUT | Int | its length

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Read";len "Barcode"|"Chars";-
The same in SCL:
    "Chars" := LEN("Barcode");

== Values ==
  IN | OUT
  'ABC' | 3
  '' | 0
  'Line 1' | 6

########## LEFT
FBD  ·  String

== What it does ==
The first L characters of IN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  OUT | String | the first L

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Read";left "Barcode"|3|#Code;-
The same in SCL:
    #Code := LEFT(IN := "Barcode", L := 3);

== Values ==
  IN | L | OUT
  'ABCDEF' | 3 | 'ABC'
  'AB' | 5 | 'AB'

########## RIGHT
FBD  ·  String

== What it does ==
The last L characters of IN.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  OUT | String | the last L

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Read";right "Barcode"|4|#Serial;-
The same in SCL:
    #Serial := RIGHT(IN := "Barcode", L := 4);

== Values ==
  IN | L | OUT
  'ABCDEF' | 2 | 'EF'

########## MID
FBD  ·  String

== What it does ==
L characters of IN from the position P (the first character is position 1).

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | String | the string
  L | Int | how many characters
  P | Int | from which position (1 = the first)
  OUT | String | the part

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Read";mid "Barcode"|2|4|#Lot;-
The same in SCL:
    #Lot := MID(IN := "Barcode", L := 2, P := 4);

== Values ==
  IN | L | P | OUT
  'ABCDEF' | 2 | 3 | 'CD'
  'ABCDEF' | 3 | 5 | 'EF'

########## FIND
FBD  ·  String

== What it does ==
The position of the string IN2 in IN1 (1 = at the start); 0 when it is not there.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN1 | String | where to look
  IN2 | String | what to find
  OUT | Int | its position, 0: not found

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Read";find "Barcode"|'-'|#Pos;-
The same in SCL:
    #Pos := FIND(IN1 := "Barcode", IN2 := '-');

== Values ==
  IN1 | IN2 | OUT
  'AB-CD' | '-' | 3
  'ABCD' | 'X' | 0

########## S_MOVE
FBD  ·  String

== What it does ==
Copies a string into another one. The target keeps its own maximum length: a longer string is cut.

== Syntax ==
    a box: EN on its left: the box runs while it is TRUE (empty: always).
    The inputs on its left, the output on its right; the data type in the box.

== Parameters ==
  Name | Data type | Meaning
  IN | String | the source
  OUT | String | the target

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Select the input pin the box feeds (or nothing: a new box), then double click the box in the list.
4. Type the operands at its pins (or wire boxes into them); the data type: a click on the type under the title.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Load";smove #Name|"Recipe_Name";-
The same in SCL:
    "Recipe_Name" := #Name;

########## RD_LOC_T
FBD  ·  Date and time (clock)

== What it does ==
RD_LOC_T reads the PLC clock: the local time into a DTL (a struct of YEAR .. NANOSECOND), or a DT / LDT. The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := RD_LOC_T(OUT => #Time);    // or the statement RD_LOC_T(OUT => #Time);

== Parameters ==
  Name | Data type | Meaning
  OUT | DTL / DT / LDT | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example (as SCL) ==
    // Static: Now : DTL, Ret : Int
    #Ret := RD_LOC_T(OUT => #Now);
    "Night" := (#Now.HOUR >= 22) OR (#Now.HOUR < 6);
    "Weekend" := (#Now.WEEKDAY = 1) OR (#Now.WEEKDAY = 7);

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## RD_SYS_T
FBD  ·  Date and time (clock)

== What it does ==
RD_SYS_T reads the PLC clock: the system time (UTC) into a DTL (a struct of YEAR .. NANOSECOND), or a DT / LDT. The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := RD_SYS_T(OUT => #Time);    // or the statement RD_SYS_T(OUT => #Time);

== Parameters ==
  Name | Data type | Meaning
  OUT | DTL / DT / LDT | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example (as SCL) ==
    // Static: Utc : DTL
    RD_SYS_T(OUT => #Utc);
    "Log".Stamp := #Utc;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## WR_LOC_T
FBD  ·  Date and time (clock)

== What it does ==
WR_LOC_T sets the PLC clock to a local time (a DTL, or a DT / LDT). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := WR_LOC_T(LOCTIME := #Time, DST := FALSE);

== Parameters ==
  Name | Data type | Meaning
  LOCTIME | DTL / DT / LDT | the time to set
  RET_VAL | Int | 0: done
  DST | Bool | summer time (not used here)

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example (as SCL) ==
    // Static: SetTo : DTL, Edge : R_TRIG
    #Edge(CLK := "Set_PB");
    IF #Edge.Q THEN
        #SetTo := "HMI".NewTime;
        #Ret := WR_LOC_T(LOCTIME := #SetTo, DST := FALSE);
    END_IF;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## WR_SYS_T
FBD  ·  Date and time (clock)

== What it does ==
WR_SYS_T sets the PLC clock to a system time (UTC) (a DTL, or a DT / LDT). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := WR_SYS_T(IN := #Time);

== Parameters ==
  Name | Data type | Meaning
  IN | DTL / DT / LDT | the time to set
  RET_VAL | Int | 0: done

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== The members of a DTL ==
  Member | Type | Values
  YEAR | UInt | 1970 .. 2262
  MONTH | USInt | 1 .. 12
  DAY | USInt | 1 .. 31
  WEEKDAY | USInt | 1 = Sunday .. 7 = Saturday
  HOUR | USInt | 0 .. 23
  MINUTE | USInt | 0 .. 59
  SECOND | USInt | 0 .. 59
  NANOSECOND | UDInt | 0 .. 999 999 999

== Example (as SCL) ==
    IF "Sync" THEN
        #Ret := WR_SYS_T(IN := "NTP".Utc);
        "Sync" := FALSE;
    END_IF;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## TIME_TCK
FBD  ·  Date and time (clock)

== What it does ==
TIME_TCK returns the milliseconds since the CPU started, as a Time (it wraps after 24 days). Two readings give the time between them, without a timer instance.

== Syntax ==
    #Tick := TIME_TCK();

== Parameters ==
  Name | Data type | Meaning
  RET_VAL | Time | the ms since the start

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Now : DTL, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Example (as SCL) ==
    // Static: T0 : Time
    IF "Start" THEN #T0 := TIME_TCK(); END_IF;
    "Took" := TIME_TCK() - #T0;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## READ_CLK
FBD  ·  Date and time (clock)

== What it does ==
READ_CLK reads the PLC clock: the local time into a Date_And_Time (DT). The clock runs with the PC clock; the CPU screen shows it and sets it (PLC clock card).

== Syntax ==
    #Ret := READ_CLK(CDT => #Time);    // or the statement READ_CLK(CDT => #Time);

== Parameters ==
  Name | Data type | Meaning
  CDT | Date_And_Time | the time read (written by the instruction)
  RET_VAL | Int | 0: done

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Dt : Date_And_Time, and RET_VAL : Int.
4. Read it in every cycle; use its members: #Now.HOUR, #Now.MINUTE ..
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Example (as SCL) ==
    // Static: Dt : Date_And_Time
    #Ret := READ_CLK(CDT => #Dt);
    "Shift_Start" := #Dt >= DT#2024-01-01-06:00:00;

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## SET_CLK
FBD  ·  Date and time (clock)

== What it does ==
SET_CLK sets the PLC clock to a local time (a Date_And_Time). It runs on from there. Call it once (an edge), not in every cycle.

== Syntax ==
    #Ret := SET_CLK(PDT := #Time);

== Parameters ==
  Name | Data type | Meaning
  PDT | Date_And_Time | the time to set
  RET_VAL | Int | 0: done

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Declare the time variable: a Static / Temp of the block or a DB variable Dt : Date_And_Time, and RET_VAL : Int.
4. Set it from an edge (a button), with the members filled first.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Example (as SCL) ==
    IF "Set_PB" AND NOT #Old THEN
        #Ret := SET_CLK(PDT := "HMI".NewTime);
    END_IF;
    #Old := "Set_PB";

== Good to know ==
- RD_SYS_T / RD_LOC_T / WR_SYS_T / WR_LOC_T: S7-1200/1500; READ_CLK / SET_CLK: S7-300/400 (also the 1500).
- The system time is the local time minus the time zone of this PC; DST (summer time) is not used.
- A changed clock stays until the app is closed; the CPU screen sets it back (Set to PC time).

########## CALL
FBD  ·  Program control

== What it does ==
Calls an FC or an FB. The box shows the parameters of the block as pins: Inputs and InOuts on the left, Outputs and the return value on the right. EN = 0 skips the call.

== Syntax ==
    a box: the block (FC) or the instance DB of the FB above it; the pins are its parameters

== How to use it ==
1. Click a pin of a box in the FBD network (it gets a red frame) where the new box goes: its output feeds that pin. A box selected (no pin): the new box comes after it and reads its output. Nothing selected: a new box (a new tree below the others).
2. Double click the box in this list, or drag it by its grip onto a pin.
3. Double click CALL, type the FC or the instance DB above it (or double click an FC / an instance DB in the category Project of this list: it comes with its pins).
4. Fill in the pins at its pins; an FC needs every Input / Output / InOut.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [FBD] no "Enable";call "Motor1_DB";-;coil "Motor1_Run"
  (an FB with its instance DB)
The same in SCL:
    "Motor1_DB"(Start := "Start_PB", Stop := "Stop_PB", Run => "Motor1");

########## click a pin, then an element
FBD  ·  Editor keys

== What it does ==
The box goes onto the input pin (its output feeds the pin).

== How to use it ==
1. Click a pin of a box: it gets a red frame.
2. Double click a box in the list: it goes onto that pin and feeds it; the operand of the pin moves onto its first input.

########## Del
FBD  ·  Editor keys

== What it does ==
Deletes the selected box and the boxes that feed it; on a pin: its operand.

== How to use it ==
1. Click a box (FBD: and the boxes that feed it go too), a wire (CFC: near its end at the pin) or a pin.
2. Del: the box / the wire / the operand of the pin goes. Undo (Ctrl+Z) takes it back.

########## Ctrl+Z / Ctrl+Y
FBD  ·  Editor keys

== What it does ==
Undo / redo.

== How to use it ==
1. Ctrl+Z undoes the last change (200 steps), Ctrl+Y does it again (also the Undo / Redo buttons).

########## AND
CFC  ·  Bit logic

== What it does ==
AND box: Q is TRUE only when every input is TRUE. It is the FBD form of contacts in series. More inputs: the + in the box (or the right button: Add input); a small circle at an input negates it (NOT).

== Syntax ==
    a box AND: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | FALSE
  TRUE | FALSE | FALSE
  TRUE | TRUE | TRUE

== Picture ==
  [CFC] no "Start";nc "Stop";coil "Motor"
  ("Motor" := "Start" AND NOT "Stop")
The same in SCL:
    "Motor" := "Start" AND NOT "Stop";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## OR
CFC  ·  Bit logic

== What it does ==
OR box: Q is TRUE when at least one input is TRUE. It is the FBD form of a parallel branch.

== Syntax ==
    a box OR: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | TRUE

== Picture ==
  [CFC] no "Start"!;coil "Lamp" / no "Test"
  ("Lamp" := "Start" OR "Test")
The same in SCL:
    "Lamp" := "Start" OR "Test";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## XOR
CFC  ·  Bit logic

== What it does ==
XOR box: Q is TRUE when an odd number of inputs is TRUE (two inputs: when they differ).

== Syntax ==
    a box XOR: IN1, IN2 (+ IN3 ..) on its left, Q on its right;
    the inputs: operands (%I0.0, "Start", #In) or the outputs of other boxes

== Parameters ==
  Name | Data type | Meaning
  IN1, IN2 .. | Bool | the inputs (negated: the circle)
  Q | Bool | the result

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Type the operands at its inputs (or put boxes onto them); the right button on an input: Negate this input.
4. Select the box and double click = : the assignment of Q to an output.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Truth table ==
  IN1 | IN2 | Q
  FALSE | FALSE | FALSE
  FALSE | TRUE | TRUE
  TRUE | FALSE | TRUE
  TRUE | TRUE | FALSE

== Picture ==
  [CFC] no "A";-;coil "Q"
The same in SCL:
    "Changed" := "A" XOR "B";

== Good to know ==
- A box with more inputs is one box: AND of 4 inputs needs no AND chain.
- In LAD the same is contacts in series (AND) or a branch (OR); Convert to FBD (the right button on a LAD network) turns a rung into these boxes.

########## =
CFC  ·  Bit logic

== What it does ==
Assignment box =: the operand above it gets the value of IN in every cycle (TRUE or FALSE). It is the FBD form of the coil.

== Syntax ==
    a box =: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the box whose result it takes (AND, OR, a timer ..) and double click =: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [CFC] no "Start";nc "Stop";coil "Motor"
The same in SCL:
    "Motor" := "Start" AND NOT "Stop";

########## S
CFC  ·  Bit logic

== What it does ==
Set box S: while IN is TRUE the operand above becomes TRUE; it stays TRUE when IN goes FALSE.

== Syntax ==
    a box S: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the box whose result it takes (AND, OR, a timer ..) and double click S: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [CFC] no "Start";set "Motor" / no "Stop";reset "Motor"
  (S and R of the same operand: the later one wins)

== Timing diagram ==
  [timing] Start=0110000001100000 / Stop=0000011000000110 / Motor=0111100001111000
The same in SCL:
    IF "Start" THEN "Motor" := TRUE; END_IF;
    IF "Stop" THEN "Motor" := FALSE; END_IF;

########## R
CFC  ·  Bit logic

== What it does ==
Reset box R: while IN is TRUE the operand above becomes FALSE (also a timer / counter instance).

== Syntax ==
    a box R: the operand above it, IN on its left

== Parameters ==
  Name | Data type | Meaning
  operand | Bool | above the box: the output, the memory bit ..
  IN | Bool | the condition: an operand or a box

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the box whose result it takes (AND, OR, a timer ..) and double click R: it comes after it.
4. Type the operand in the field above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [CFC] no "Start";set "Motor" / no "Stop";reset "Motor"
  (S and R of the same operand: the later one wins)

== Timing diagram ==
  [timing] Start=0110000001100000 / Stop=0000011000000110 / Motor=0111100001111000
The same in SCL:
    IF "Start" THEN "Motor" := TRUE; END_IF;
    IF "Stop" THEN "Motor" := FALSE; END_IF;

########## P
CFC  ·  Edges / flip-flops

== What it does ==
P box (rising edge): Q is TRUE for one cycle when IN goes from FALSE to TRUE. The memory bit above the box keeps the value of the last cycle (a bit used for nothing else).

== Syntax ==
    a box P: the edge memory bit above it, IN on its left, Q on its right

== Parameters ==
  Name | Data type | Meaning
  memory bit | Bool | above the box: %M10.0, "Edge_M", a Static
  IN | Bool | the signal
  Q | Bool | the edge: one cycle

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the memory bit above it and the signal at IN.
4. Its Q goes on: select the box and double click = (or a counter, a box with EN).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [CFC] p "Button"|"Edge_M";coil "Pulse"

== Timing diagram ==
  [timing] IN=0011110001100000 / Q=0010000001000000
The same in SCL:
    "Pulse" := "Button" AND NOT "Edge_M";
    "Edge_M" := "Button";

== Good to know ==
- Every edge needs its own memory bit. R_TRIG / F_TRIG do the same with an instance.

########## N
CFC  ·  Edges / flip-flops

== What it does ==
N box (falling edge): Q is TRUE for one cycle when IN goes from TRUE to FALSE.

== Syntax ==
    a box N: the edge memory bit above it, IN on its left, Q on its right

== Parameters ==
  Name | Data type | Meaning
  memory bit | Bool | above the box: %M10.0, "Edge_M", a Static
  IN | Bool | the signal
  Q | Bool | the edge: one cycle

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the memory bit above it and the signal at IN.
4. Its Q goes on: select the box and double click = (or a counter, a box with EN).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.

== Picture ==
  [CFC] n "Button"|"Edge_M";coil "Pulse"

== Timing diagram ==
  [timing] IN=0011110001100000 / Q=0000001000010000
The same in SCL:
    "Pulse" := NOT "Button" AND "Edge_M";
    "Edge_M" := "Button";

== Good to know ==
- Every edge needs its own memory bit. R_TRIG / F_TRIG do the same with an instance.

########## R_TRIG
CFC  ·  Edges / flip-flops

== What it does ==
Rising edge: Q is TRUE for exactly one cycle when CLK goes from FALSE to TRUE. Typical: do something once per button press, count a pulse, start a sequence step.

== Syntax ==
    a box: CLK is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (R_TRIG).

== Parameters ==
  Name | Data type | Meaning
  CLK | Bool | the signal
  Q | Bool | the edge: TRUE for one cycle
  instance | R_TRIG | its memory

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Declare the instance: Static Edge : R_TRIG in the FB (or a DB variable).
4. Double click the box, type the instance above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Button";rtrig #Edge;-;coil "Pulse"
  (one cycle per press)

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0010000001000000
  (Q: one cycle at every rising edge)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## F_TRIG
CFC  ·  Edges / flip-flops

== What it does ==
Falling edge: Q is TRUE for exactly one cycle when CLK goes from TRUE to FALSE. Typical: a button released, a part that left the sensor.

== Syntax ==
    a box: CLK is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (F_TRIG).

== Parameters ==
  Name | Data type | Meaning
  CLK | Bool | the signal
  Q | Bool | the edge: TRUE for one cycle
  instance | F_TRIG | its memory

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Declare the instance: Static Edge : F_TRIG in the FB (or a DB variable).
4. Double click the box, type the instance above it.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Button";ftrig #Edge;-;coil "Pulse"
  (one cycle per press)

== Timing diagram ==
  [timing] CLK=0011110001100000 / Q=0000001000010000
  (Q: one cycle at every falling edge)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## SR
CFC  ·  Edges / flip-flops

== What it does ==
Flip-flop, set dominant. S1 = TRUE sets Q1, R = TRUE resets it; when both are TRUE, S1 wins (Q1 = TRUE). Typical: an alarm memory that must not be lost while the cause is there.

== Syntax ==
    a box: S1 is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (SR).

== Parameters ==
  Name | Data type | Meaning
  S1 | Bool | set, wins
  R | Bool | reset
  Q1 | Bool | the state
  instance | SR | its memory

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Declare the instance: Static Edge : SR in the FB (or a DB variable).
4. Double click the box, type the instance above it and the reset at its pins.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Alarm";sr #Mem|"Ack";-;coil "Alarm_Lamp"
  (the alarm wins over the acknowledge)

== Timing diagram ==
  [timing] S1=0110000111100000 / R=0001100001100000 / Q1=0110000111111111
  (both TRUE (steps 9, 10): set wins)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## RS
CFC  ·  Edges / flip-flops

== What it does ==
Flip-flop, reset dominant. S = TRUE sets Q1, R1 = TRUE resets it; when both are TRUE, R1 wins (Q1 = FALSE). Q1 keeps its value when both are FALSE. Typical: a motor latch where the stop must always win.

== Syntax ==
    a box: S is its first input (an operand, or the output of another box), the output on its right.
    Above it: its instance (RS).

== Parameters ==
  Name | Data type | Meaning
  S | Bool | set
  R1 | Bool | reset, wins
  Q1 | Bool | the state (the output)
  instance | RS | its memory

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Declare the instance: Static Edge : RS in the FB (or a DB variable).
4. Double click the box, type the instance above it and the reset at its pins.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start_PB";rs #Latch|"Stop_PB";-;coil "Motor"
  (the stop wins)

== Timing diagram ==
  [timing] S=0110000111100000 / R1=0001100001100000 / Q1=0110000110000000
  (both TRUE (steps 9, 10): reset wins)

== Good to know ==
- An edge needs memory: every R_TRIG / F_TRIG has its own instance (the value of the last cycle).
- A temp variable (VAR_TEMP) cannot be the instance: it forgets its value at the end of the block.

########## TON
CFC  ·  Timers

== What it does ==
On delay. When IN becomes TRUE the timer starts; Q becomes TRUE when IN has stayed TRUE for the time PT. When IN goes FALSE, Q and the elapsed time ET go back to 0 at once. A pulse on IN shorter than PT does nothing. Typical: a motor that starts only after the start button was held for 2 s, a filter for a bouncing sensor.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TON_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TON_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TON_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start_PB";ton #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TON)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0111111000110000 / ^PT:1-4 / Q=0000111000000000 / ET~0,1,2,3,3,3,3,0,0,1,2,0,0,0,0,0
  (PT = 3 steps: Q after IN was TRUE for PT; the second pulse is shorter than PT: no Q)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TOF
CFC  ·  Timers

== What it does ==
Off delay. Q follows IN to TRUE at once; when IN goes FALSE, Q stays TRUE for the time PT and goes FALSE after it. IN TRUE again before PT ends restarts it (Q stays TRUE). Typical: a fan that runs on for 30 s after the heater is off, a light that stays on after the last movement.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TOF_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TOF_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TOF_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start_PB";tof #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TOF)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0111100000110000 / Q=0111111100111110 / ^PT:5-8 / ET~0,0,0,0,0,1,2,3,3,3,0,0,1,2,3,3
  (PT = 3 steps: Q stays TRUE for PT after IN went FALSE)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TP
CFC  ·  Timers

== What it does ==
Pulse. A rising edge of IN starts a pulse of the length PT on Q. The pulse runs to its end even when IN goes FALSE early, and a new edge during the pulse does not restart it. Typical: a horn for exactly 3 s, a fixed pulse for a counter or a valve.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TP_TIME or IEC_TIMER).
    PT, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the start input
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TP_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TP_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start_PB";tp #Delay|T#2S|#Delay_ET;-;coil "Motor"
  ("Motor" from Q of the TP)
The same in SCL:
    #Delay(IN := "Start_PB", PT := T#2S);
    "Motor" := #Delay.Q;

== Timing diagram ==
  [timing] IN=0110000011111110 / Q=0111100011110000 / ^PT:1-5 / ET~0,1,2,3,4,0,0,0,1,2,3,4,4,4,4,0
  (PT = 4 steps: the pulse always lasts PT, how long IN stays TRUE does not matter)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## TONR
CFC  ·  Timers

== What it does ==
Retentive on delay (time accumulator, S7-1200/1500). While IN is TRUE the time adds up in ET; when IN goes FALSE, ET stays (it is not reset). Q becomes TRUE when ET reaches PT. Only R resets ET and Q. Typical: the running hours of a pump, a maintenance interval.

== Syntax ==
    a box: IN is its first input (an operand, or the output of another box), Q the output on its right.
    Above the box: its instance (TONR_TIME or IEC_TIMER).
    PT, R, ET: the pins on its left / right.

== Parameters ==
  Name | Data type | Meaning
  IN | Bool | the input: the time runs while it is TRUE
  R | Bool | reset: ET := 0, Q := FALSE
  PT | Time | the preset time: T#2S, T#500MS, T#1M30S or a Time variable
  Q | Bool | the output of the box
  ET | Time | the elapsed time (0 .. PT)
  instance | TONR_TIME / IEC_TIMER | its memory: a Static of the FB, a DB variable, or a single instance DB

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Select the pin it feeds (or nothing: a new box), then double click the box; type or wire its IN.
4. Type the instance in the field above the box (#Delay, "Timers".Delay) and the pins PT, R, ET at its pins.
5. Declare the instance first: in an FB the interface row Static Delay : TONR_TIME, or a DB variable Delay : IEC_TIMER.
6. Select the box and double click = : the assignment gets Q.
7. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Pump_On";tonr #RunTime|T#10H|"Reset_Hours"|#Hours;-;coil "Service_Due"
  (the time adds up while the pump runs)
The same in SCL:
    #RunTime.TONR(IN := "Pump_On", R := "Reset_Hours", PT := T#10H);
    "Service_Due" := #RunTime.Q;

== Timing diagram ==
  [timing] IN=0111000111100000 / R=0000000000000110 / Q=0000000111111000 / ET~0,1,2,3,3,3,3,4,4,4,4,4,4,0,0,0
  (PT = 4 steps: ET adds the times while IN is TRUE; R resets it)

== Good to know ==
- Every timer needs its own instance; two calls of the same instance disturb each other.
- PT of a TIME is at most T#24D20H31M23S647MS; TON_LTIME / TOF_LTIME .. take LTime (LT#, S7-1500).
- The timer runs on the CPU time: it is exact even when the cycle is slow, but Q only changes when the timer is called.
- In the Watch table "DB".Timer.ET / .Q show the timer; the instance can be dragged there.

########## S_ODT
CFC  ·  Timers (S5)

== What it does ==
S5 on delay (S_ODT). Q becomes TRUE when the start input has stayed TRUE for the time value; it goes FALSE with the start input. As TON, with the S5 timers T0 .. T255 of the S7-300/400.

== Syntax ==
    a box S_ODT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start";sd T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_ODT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111111000110000 / Q=0000111000000000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_ODTS
CFC  ·  Timers (S5)

== What it does ==
S5 retentive on delay (S_ODTS). A rising edge starts the time, which runs to its end even when the input goes FALSE; then Q stays TRUE until the timer is reset (R).

== Syntax ==
    a box S_ODTS: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start";ss T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_ODTS(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0100000000000000 / R=0000000000110000 / Q=0000111111000000
  (time value = 3 steps: Q stays until R)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_PULSE
CFC  ·  Timers (S5)

== What it does ==
S5 pulse (S_PULSE). Q is TRUE while the start input is TRUE, at most for the time value: the pulse ends early when the input goes FALSE.

== Syntax ==
    a box S_PULSE: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start";sp T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_PULSE(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111111001000000 / Q=0111000001000000
  (time value = 3 steps: the second pulse ends with the input)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_PEXT
CFC  ·  Timers (S5)

== What it does ==
S5 extended pulse (S_PEXT). A rising edge starts a pulse of the time value; the pulse runs to its end even when the start input goes FALSE, a new edge starts it again.

== Syntax ==
    a box S_PEXT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start";se T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_PEXT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0100000011000000 / Q=0111000011100000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_OFFDT
CFC  ·  Timers (S5)

== What it does ==
S5 off delay (S_OFFDT). Q follows the input to TRUE; when the input goes FALSE, Q stays TRUE for the time value.

== Syntax ==
    a box S_OFFDT: the timer above it (T1); S (the start), TV (the time value S5T#..) and R on its left; Q (the timer bit) and BI (the time left, binary) on its right

== Parameters ==
  Name | Data type | Meaning
  timer | Timer | above the box: T0 .. T255
  S | Bool | start
  TV | S5Time | S5T#2S (at most S5T#2H46M30S) or a word in BCD
  R | Bool | reset (optional)
  Q | Bool | the timer bit
  BI | Word | the time left (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the timer above it (T1), the start at S and the time at TV.
4. Its Q goes on: select the box and double click = (or wire it to another box).
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Start";sf T1|S5T#2S;-;- / no T1;coil "Motor"
  (the S5 timer and its bit)
The same in SCL:
    S_OFFDT(T_NO := T1, S := "Start", TV := S5T#2S, Q => "Motor");

== Timing diagram ==
  [timing] S=0111100000000000 / Q=0111111100000000
  (time value = 3 steps)

== Good to know ==
- The S5 timers exist on the S7-300/400/1500; on an S7-1200 use TON / TOF / TP.
- A timer is a global resource: two places that start T1 disturb each other.

########## S_CU
CFC  ·  Counters (S5)

== What it does ==
S5 counter count up: a rising edge of the RLO adds 1 to the counter C n (0 .. 999). The counter bit is TRUE while the value is not 0.

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## S_CD
CFC  ·  Counters (S5)

== What it does ==
S5 counter count down: a rising edge subtracts 1 from C n (not below 0).

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## S_CUD
CFC  ·  Counters (S5)

== What it does ==
S5 counter count up: a rising edge of the RLO adds 1 to the counter C n (0 .. 999). The counter bit is TRUE while the value is not 0.

== Syntax ==
    a box S_CU / S_CD / S_CUD: the counter above it (C1); CU / CD (the counting inputs), S (load PV), PV (C#..), R on its left; Q (the counter bit) and CV (the value) on its right

== Parameters ==
  Name | Data type | Meaning
  counter | Counter | above the box: C0 .. C255
  CU / CD | Bool | count on a rising edge
  S | Bool | load PV
  PV | Word | C#0 .. C#999
  R | Bool | reset
  Q | Bool | TRUE while the value is not 0
  CV | Word | the value (binary)

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box, type the counter above it (C1) and the counting signal at CU / CD.
4. CV: an operand for the value; Q: TRUE while it is not 0.
5. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] p "Box_Sensor"|"Edge_M";cu C1 / no "Load";sc C1|C#10
  (count up, load 10)
The same in SCL:
    S_CU(C_NO := C1, CU := "Box_Sensor", S := "Load", PV := C#10, CV => "Count");

== Good to know ==
- The S5 counters exist on the S7-300/400/1500; on an S7-1200 use CTU / CTD / CTUD.
- The value is 0 .. 999.

########## CTU
CFC  ·  Counters

== What it does ==
Count up. Every rising edge of CU adds 1 to the counter value CV. Q is TRUE while CV >= PV. R = TRUE sets CV to 0. Typical: count boxes on a conveyor and stop after 10.

== Syntax ==
    a box: CU is its first input (an operand, or the output of another box), Q the output.
    Above: the instance (CTU_INT, IEC_COUNTER).
    PV, R, CV: the pins.

== How to use it ==
1. Double click the block in this list: it goes onto the chart (beside the selected block), or drag it by its grip onto the chart where it goes.
2. Wire it: drag from an output pin to an input pin of another block. Move it by its title; the number in its title is its place in the run order (the data flow decides, Run earlier / later between free blocks).
3. Double click the box; its CU: an operand (often a sensor) or the output of another box.
4. Type the instance in the field above the box and the operands at its pins.
5. Declare the instance: Static Count : CTU_INT (or IEC_COUNTER) in the FB, or a DB variable.
6. Compile (F7), download (F8) and RUN (F5). Monitor (F9) shows the value at every pin; a TRUE wire is red.
  [CFC] no "Box_Sensor";ctu #Count|10|"Reset_PB"|#Boxes;-;coil "Full"
  (10 boxes: "Full")

== Parameters ==
  Name | Data type | Meaning
  CU | Bool | count up on a rising edge
  R | Bool | reset: CV := 0
  PV | Int | the preset value
  Q | Bool | CV >= PV
